,Jour ,Heure  ,Extérieur,Cumul puissance,,Déperditions,30000,W,,SI(D5<$H$4;$H$8*($H$4-D5);0)
,,,T (°C),Chauffage (W),,Température intérieur de base,19,°C,,
janvier,1,1,-4,26538.46154,,,,,,
,1,2,-4.1,26653.84615,,Température extérieure de base,-7,°C,,
,1,3,-4.3,26884.61538,,,,,,
,1,4,-4.5,27115.38462,,Déperditions par °C,1153.846154,W/°C,,
,1,5,-4.6,27230.76923,,Ville,Bourges,,,
,1,6,-4.7,27346.15385,,,,,,
,1,7,-4.7,27346.15385,,,,,,
,1,8,-4.8,27461.53846,,,,,,
,1,9,-4.8,27461.53846,,,,,,
,1,10,-4,26538.46154,,,,,,
,1,11,-4,26538.46154,,,,,,
,1,12,-3.4,25846.15385,,,,,,
,1,13,-2.2,24461.53846,,,,,,
,1,14,-1.5,23653.84615,,,,,,
,1,15,-0.1,22038.46154,,,,,,
,1,16,-0.2,22153.84615,,,,,,
,1,17,-0.8,22846.15385,,,,,,
,1,18,-1.5,23653.84615,,,,,,
,1,19,-1.6,23769.23077,,,,,,
,1,20,-1.7,23884.61538,,,,,,
,1,21,-1.8,24000,,,,,,
,1,22,-1.9,24115.38462,,,,,,
,1,23,-1.9,24115.38462,,,,,,
,1,24,-2,24230.76923,,,,,,
,2,1,-2.2,24461.53846,,,,,,
,2,2,-2.2,24461.53846,,,,,,
,2,3,-2.3,24576.92308,,,,,,
,2,4,-2.4,24692.30769,,,,,,
,2,5,-2.4,24692.30769,,,,,,
,2,6,-2.4,24692.30769,,,,,,
,2,7,-2.4,24692.30769,,,,,,
,2,8,-2.4,24692.30769,,,,,,
,2,9,-2.4,24692.30769,,,,,,
,2,10,-1.4,23538.46154,,,,,,
,2,11,-0.2,22153.84615,,,,,,
,2,12,1,20769.23077,,,,,,
,2,13,1.9,19730.76923,,,,,,
,2,14,2.5,19038.46154,,,,,,
,2,15,2.4,19153.84615,,,,,,
,2,16,1.8,19846.15385,,,,,,
,2,17,1.1,20653.84615,,,,,,
,2,18,0.5,21346.15385,,,,,,
,2,19,0.3,21576.92308,,,,,,
,2,20,0.2,21692.30769,,,,,,
,2,21,0,21923.07692,,,,,,
,2,22,-0.2,22153.84615,,,,,,
,2,23,-0.3,22269.23077,,,,,,
,2,24,-0.6,22615.38462,,,,,,
,3,1,-0.8,22846.15385,,,,,,
,3,2,-1.1,23192.30769,,,,,,
,3,3,-1.5,23653.84615,,,,,,
,3,4,-1.8,24000,,,,,,
,3,5,-1.9,24115.38462,,,,,,
,3,6,-2,24230.76923,,,,,,
,3,7,-2.1,24346.15385,,,,,,
,3,8,-2.2,24461.53846,,,,,,
,3,9,-2.3,24576.92308,,,,,,
,3,10,-2.3,24576.92308,,,,,,
,3,11,-2.3,24576.92308,,,,,,
,3,12,-2.3,24576.92308,,,,,,
,3,13,-2.3,24576.92308,,,,,,
,3,14,-2.4,24692.30769,,,,,,
,3,15,-2.4,24692.30769,,,,,,
,3,16,-2.4,24692.30769,,,,,,
,3,17,-2.5,24807.69231,,,,,,
,3,18,-2.6,24923.07692,,,,,,
,3,19,-2.7,25038.46154,,,,,,
,3,20,-2.9,25269.23077,,,,,,
,3,21,-3.2,25615.38462,,,,,,
,3,22,-3.5,25961.53846,,,,,,
,3,23,-3.6,26076.92308,,,,,,
,3,24,-4.2,26769.23077,,,,,,
,4,1,-3.9,26423.07692,,,,,,
,4,2,-4,26538.46154,,,,,,
,4,3,-4.2,26769.23077,,,,,,
,4,4,-4.6,27230.76923,,,,,,
,4,5,-4.2,26769.23077,,,,,,
,4,6,-4.3,26884.61538,,,,,,
,4,7,-4.3,26884.61538,,,,,,
,4,8,-4.4,27000,,,,,,
,4,9,-4.4,27000,,,,,,
,4,10,-4.3,26884.61538,,,,,,
,4,11,-4.2,26769.23077,,,,,,
,4,12,-4,26538.46154,,,,,,
,4,13,-4,26538.46154,,,,,,
,4,14,-3.9,26423.07692,,,,,,
,4,15,-3.9,26423.07692,,,,,,
,4,16,-4,26538.46154,,,,,,
,4,17,-4,26538.46154,,,,,,
,4,18,-4.2,26769.23077,,,,,,
,4,19,-4.1,26653.84615,,,,,,
,4,20,-4.1,26653.84615,,,,,,
,4,21,-4,26538.46154,,,,,,
,4,22,-4,26538.46154,,,,,,
,4,23,-3.9,26423.07692,,,,,,
,4,24,-3.9,26423.07692,,,,,,
,5,1,-3.8,26307.69231,,,,,,
,5,2,-3.7,26192.30769,,,,,,
,5,3,-3.6,26076.92308,,,,,,
,5,4,-3.5,25961.53846,,,,,,
,5,5,-3.4,25846.15385,,,,,,
,5,6,-3.3,25730.76923,,,,,,
,5,7,-3.2,25615.38462,,,,,,
,5,8,-3.1,25500,,,,,,
,5,9,-3,25384.61538,,,,,,
,5,10,-1,23076.92308,,,,,,
,5,11,1.5,20192.30769,,,,,,
,5,12,4,17307.69231,,,,,,
,5,13,5.8,15230.76923,,,,,,
,5,14,7.1,13730.76923,,,,,,
,5,15,7.7,13038.46154,,,,,,
,5,16,7.4,13384.61538,,,,,,
,5,17,6.1,14884.61538,,,,,,
,5,18,4.6,16615.38462,,,,,,
,5,19,4.5,16730.76923,,,,,,
,5,20,4.5,16730.76923,,,,,,
,5,21,4.4,16846.15385,,,,,,
,5,22,4.3,16961.53846,,,,,,
,5,23,4.3,16961.53846,,,,,,
,5,24,4.2,17076.92308,,,,,,
,6,1,3.9,17423.07692,,,,,,
,6,2,3.6,17769.23077,,,,,,
,6,3,3.3,18115.38462,,,,,,
,6,4,3.1,18346.15385,,,,,,
,6,5,3,18461.53846,,,,,,
,6,6,2.9,18576.92308,,,,,,
,6,7,2.8,18692.30769,,,,,,
,6,8,2.7,18807.69231,,,,,,
,6,9,2.8,18692.30769,,,,,,
,6,10,4.5,16730.76923,,,,,,
,6,11,6.5,14423.07692,,,,,,
,6,12,8.6,12000,,,,,,
,6,13,10.2,10153.84615,,,,,,
,6,14,11.4,8769.230769,,,,,,
,6,15,12.1,7961.538462,,,,,,
,6,16,12.1,7961.538462,,,,,,
,6,17,11,9230.769231,,,,,,
,6,18,9.6,10846.15385,,,,,,
,6,19,8.9,11653.84615,,,,,,
,6,20,8.3,12346.15385,,,,,,
,6,21,7.6,13153.84615,,,,,,
,6,22,6.9,13961.53846,,,,,,
,6,23,6.3,14653.84615,,,,,,
,6,24,5.6,15461.53846,,,,,,
,7,1,4.9,16269.23077,,,,,,
,7,2,4,17307.69231,,,,,,
,7,3,3.2,18230.76923,,,,,,
,7,4,2.7,18807.69231,,,,,,
,7,5,2.3,19269.23077,,,,,,
,7,6,1.8,19846.15385,,,,,,
,7,7,1.5,20192.30769,,,,,,
,7,8,1.2,20538.46154,,,,,,
,7,9,1.2,20538.46154,,,,,,
,7,10,2.8,18692.30769,,,,,,
,7,11,4.8,16384.61538,,,,,,
,7,12,6.8,14076.92308,,,,,,
,7,13,8.4,12230.76923,,,,,,
,7,14,9.4,11076.92308,,,,,,
,7,15,9.7,10730.76923,,,,,,
,7,16,9.4,11076.92308,,,,,,
,7,17,8.2,12461.53846,,,,,,
,7,18,6.8,14076.92308,,,,,,
,7,19,6.3,14653.84615,,,,,,
,7,20,5.9,15115.38462,,,,,,
,7,21,5.4,15692.30769,,,,,,
,7,22,5,16153.84615,,,,,,
,7,23,4.6,16615.38462,,,,,,
,7,24,4.1,17192.30769,,,,,,
,8,1,3.9,17423.07692,,,,,,
,8,2,3.7,17653.84615,,,,,,
,8,3,3.6,17769.23077,,,,,,
,8,4,3.5,17884.61538,,,,,,
,8,5,3.4,18000,,,,,,
,8,6,3.3,18115.38462,,,,,,
,8,7,3.2,18230.76923,,,,,,
,8,8,3.1,18346.15385,,,,,,
,8,9,3.2,18230.76923,,,,,,
,8,10,5.3,15807.69231,,,,,,
,8,11,6.3,14653.84615,,,,,,
,8,12,7.3,13500,,,,,,
,8,13,7.7,13038.46154,,,,,,
,8,14,7.7,13038.46154,,,,,,
,8,15,8.3,12346.15385,,,,,,
,8,16,7.9,12807.69231,,,,,,
,8,17,7.1,13730.76923,,,,,,
,8,18,6.3,14653.84615,,,,,,
,8,19,6.2,14769.23077,,,,,,
,8,20,5.9,15115.38462,,,,,,
,8,21,5.8,15230.76923,,,,,,
,8,22,5.7,15346.15385,,,,,,
,8,23,5.5,15576.92308,,,,,,
,8,24,5.3,15807.69231,,,,,,
,9,1,5.2,15923.07692,,,,,,
,9,2,4.9,16269.23077,,,,,,
,9,3,4.7,16500,,,,,,
,9,4,4.6,16615.38462,,,,,,
,9,5,4.4,16846.15385,,,,,,
,9,6,4.3,16961.53846,,,,,,
,9,7,4.2,17076.92308,,,,,,
,9,8,4.1,17192.30769,,,,,,
,9,9,4.1,17192.30769,,,,,,
,9,10,4.4,16846.15385,,,,,,
,9,11,4.8,16384.61538,,,,,,
,9,12,5.2,15923.07692,,,,,,
,9,13,5.5,15576.92308,,,,,,
,9,14,5.8,15230.76923,,,,,,
,9,15,5.9,15115.38462,,,,,,
,9,16,5.8,15230.76923,,,,,,
,9,17,5.5,15576.92308,,,,,,
,9,18,5.2,15923.07692,,,,,,
,9,19,5.4,15692.30769,,,,,,
,9,20,5.5,15576.92308,,,,,,
,9,21,6,15000,,,,,,
,9,22,6.3,14653.84615,,,,,,
,9,23,6.6,14307.69231,,,,,,
,9,24,6.9,13961.53846,,,,,,
,10,1,7,13846.15385,,,,,,
,10,2,6.9,13961.53846,,,,,,
,10,3,7.3,13500,,,,,,
,10,4,7.5,13269.23077,,,,,,
,10,5,7.6,13153.84615,,,,,,
,10,6,7.7,13038.46154,,,,,,
,10,7,7.7,13038.46154,,,,,,
,10,8,7.8,12923.07692,,,,,,
,10,9,7.9,12807.69231,,,,,,
,10,10,8.3,12346.15385,,,,,,
,10,11,8.7,11884.61538,,,,,,
,10,12,9.1,11423.07692,,,,,,
,10,13,9.5,10961.53846,,,,,,
,10,14,9.7,10730.76923,,,,,,
,10,15,9.8,10615.38462,,,,,,
,10,16,9.8,10615.38462,,,,,,
,10,17,9.6,10846.15385,,,,,,
,10,18,9.4,11076.92308,,,,,,
,10,19,9.3,11192.30769,,,,,,
,10,20,9.3,11192.30769,,,,,,
,10,21,9.2,11307.69231,,,,,,
,10,22,9,11538.46154,,,,,,
,10,23,9.1,11423.07692,,,,,,
,10,24,9,11538.46154,,,,,,
,11,1,8.8,11769.23077,,,,,,
,11,2,8.6,12000,,,,,,
,11,3,8.4,12230.76923,,,,,,
,11,4,8.2,12461.53846,,,,,,
,11,5,8.1,12576.92308,,,,,,
,11,6,8,12692.30769,,,,,,
,11,7,7.8,12923.07692,,,,,,
,11,8,7.8,12923.07692,,,,,,
,11,9,7.8,12923.07692,,,,,,
,11,10,7.8,12923.07692,,,,,,
,11,11,8.3,12346.15385,,,,,,
,11,12,8.6,12000,,,,,,
,11,13,8.8,11769.23077,,,,,,
,11,14,8.9,11653.84615,,,,,,
,11,15,8.9,11653.84615,,,,,,
,11,16,8.9,11653.84615,,,,,,
,11,17,8.7,11884.61538,,,,,,
,11,18,8.5,12115.38462,,,,,,
,11,19,8.3,12346.15385,,,,,,
,11,20,8,12692.30769,,,,,,
,11,21,7.8,12923.07692,,,,,,
,11,22,7.6,13153.84615,,,,,,
,11,23,7.3,13500,,,,,,
,11,24,7.1,13730.76923,,,,,,
,12,1,6.3,14653.84615,,,,,,
,12,2,5.4,15692.30769,,,,,,
,12,3,4.5,16730.76923,,,,,,
,12,4,4.1,17192.30769,,,,,,
,12,5,3.6,17769.23077,,,,,,
,12,6,3.1,18346.15385,,,,,,
,12,7,2.8,18692.30769,,,,,,
,12,8,2.5,19038.46154,,,,,,
,12,9,2.4,19153.84615,,,,,,
,12,10,3.9,17423.07692,,,,,,
,12,11,5.8,15230.76923,,,,,,
,12,12,7.6,13153.84615,,,,,,
,12,13,9,11538.46154,,,,,,
,12,14,9.9,10500,,,,,,
,12,15,10.2,10153.84615,,,,,,
,12,16,9.9,10500,,,,,,
,12,17,8.8,11769.23077,,,,,,
,12,18,7.5,13269.23077,,,,,,
,12,19,7.1,13730.76923,,,,,,
,12,20,6.7,14192.30769,,,,,,
,12,21,6.3,14653.84615,,,,,,
,12,22,5.9,15115.38462,,,,,,
,12,23,5.5,15576.92308,,,,,,
,12,24,5.2,15923.07692,,,,,,
,13,1,5.1,16038.46154,,,,,,
,13,2,5,16153.84615,,,,,,
,13,3,5,16153.84615,,,,,,
,13,4,5,16153.84615,,,,,,
,13,5,5,16153.84615,,,,,,
,13,6,5,16153.84615,,,,,,
,13,7,5,16153.84615,,,,,,
,13,8,5.1,16038.46154,,,,,,
,13,9,5.2,15923.07692,,,,,,
,13,10,7.2,13615.38462,,,,,,
,13,11,9.9,10500,,,,,,
,13,12,12.5,7500,,,,,,
,13,13,14.3,5423.076923,,,,,,
,13,14,14.8,4846.153846,,,,,,
,13,15,15.1,4500,,,,,,
,13,16,14.7,4961.538462,,,,,,
,13,17,13.6,6230.769231,,,,,,
,13,18,12.2,7846.153846,,,,,,
,13,19,11.9,8192.307692,,,,,,
,13,20,11.5,8653.846154,,,,,,
,13,21,11.2,9000,,,,,,
,13,22,10.8,9461.538462,,,,,,
,13,23,10.5,9807.692308,,,,,,
,13,24,10.1,10269.23077,,,,,,
,14,1,9.6,10846.15385,,,,,,
,14,2,8.9,11653.84615,,,,,,
,14,3,8.3,12346.15385,,,,,,
,14,4,7.9,12807.69231,,,,,,
,14,5,7.6,13153.84615,,,,,,
,14,6,7.2,13615.38462,,,,,,
,14,7,7,13846.15385,,,,,,
,14,8,6.7,14192.30769,,,,,,
,14,9,6.7,14192.30769,,,,,,
,14,10,7.3,13500,,,,,,
,14,11,7.9,12807.69231,,,,,,
,14,12,8.7,11884.61538,,,,,,
,14,13,9.1,11423.07692,,,,,,
,14,14,9.3,11192.30769,,,,,,
,14,15,9.2,11307.69231,,,,,,
,14,16,8.6,12000,,,,,,
,14,17,8.1,12576.92308,,,,,,
,14,18,7.6,13153.84615,,,,,,
,14,19,7.5,13269.23077,,,,,,
,14,20,7.2,13615.38462,,,,,,
,14,21,7.3,13500,,,,,,
,14,22,7.2,13615.38462,,,,,,
,14,23,7.1,13730.76923,,,,,,
,14,24,6.9,13961.53846,,,,,,
,15,1,7.1,13730.76923,,,,,,
,15,2,7.3,13500,,,,,,
,15,3,7.5,13269.23077,,,,,,
,15,4,7.7,13038.46154,,,,,,
,15,5,7.8,12923.07692,,,,,,
,15,6,8,12692.30769,,,,,,
,15,7,8.1,12576.92308,,,,,,
,15,8,8.3,12346.15385,,,,,,
,15,9,8.4,12230.76923,,,,,,
,15,10,9.7,10730.76923,,,,,,
,15,11,11.3,8884.615385,,,,,,
,15,12,12.8,7153.846154,,,,,,
,15,13,14.1,5653.846154,,,,,,
,15,14,14.9,4730.769231,,,,,,
,15,15,14.2,5538.461538,,,,,,
,15,16,14.2,5538.461538,,,,,,
,15,17,14.7,4961.538462,,,,,,
,15,18,13.8,6000,,,,,,
,15,19,13.5,6346.153846,,,,,,
,15,20,13.1,6807.692308,,,,,,
,15,21,12.8,7153.846154,,,,,,
,15,22,12.5,7500,,,,,,
,15,23,12.2,7846.153846,,,,,,
,15,24,11.8,8307.692308,,,,,,
,16,1,11.2,9000,,,,,,
,16,2,10.1,10269.23077,,,,,,
,16,3,9.6,10846.15385,,,,,,
,16,4,9.4,11076.92308,,,,,,
,16,5,8.9,11653.84615,,,,,,
,16,6,8.5,12115.38462,,,,,,
,16,7,8.2,12461.53846,,,,,,
,16,8,7.9,12807.69231,,,,,,
,16,9,7.8,12923.07692,,,,,,
,16,10,7.6,13153.84615,,,,,,
,16,11,7.3,13500,,,,,,
,16,12,7.1,13730.76923,,,,,,
,16,13,7,13846.15385,,,,,,
,16,14,6.8,14076.92308,,,,,,
,16,15,6.7,14192.30769,,,,,,
,16,16,7.1,13730.76923,,,,,,
,16,17,7,13846.15385,,,,,,
,16,18,7.1,13730.76923,,,,,,
,16,19,6.7,14192.30769,,,,,,
,16,20,6.3,14653.84615,,,,,,
,16,21,5.9,15115.38462,,,,,,
,16,22,5.5,15576.92308,,,,,,
,16,23,5.1,16038.46154,,,,,,
,16,24,4.7,16500,,,,,,
,17,1,4.5,16730.76923,,,,,,
,17,2,4.7,16500,,,,,,
,17,3,4.7,16500,,,,,,
,17,4,4.8,16384.61538,,,,,,
,17,5,4.9,16269.23077,,,,,,
,17,6,4.9,16269.23077,,,,,,
,17,7,5,16153.84615,,,,,,
,17,8,5.1,16038.46154,,,,,,
,17,9,5.2,15923.07692,,,,,,
,17,10,5.5,15576.92308,,,,,,
,17,11,6,15000,,,,,,
,17,12,6.5,14423.07692,,,,,,
,17,13,6.8,14076.92308,,,,,,
,17,14,9,11538.46154,,,,,,
,17,15,10.4,9923.076923,,,,,,
,17,16,11,9230.769231,,,,,,
,17,17,10.9,9346.153846,,,,,,
,17,18,10.1,10269.23077,,,,,,
,17,19,9.6,10846.15385,,,,,,
,17,20,9,11538.46154,,,,,,
,17,21,8.5,12115.38462,,,,,,
,17,22,7.9,12807.69231,,,,,,
,17,23,7.4,13384.61538,,,,,,
,17,24,6.8,14076.92308,,,,,,
,18,1,6,15000,,,,,,
,18,2,4.9,16269.23077,,,,,,
,18,3,3.9,17423.07692,,,,,,
,18,4,3.3,18115.38462,,,,,,
,18,5,2.7,18807.69231,,,,,,
,18,6,2.2,19384.61538,,,,,,
,18,7,1.7,19961.53846,,,,,,
,18,8,1.3,20423.07692,,,,,,
,18,9,1.1,20653.84615,,,,,,
,18,10,0.8,21000,,,,,,
,18,11,0.5,21346.15385,,,,,,
,18,12,0.2,21692.30769,,,,,,
,18,13,-0.1,22038.46154,,,,,,
,18,14,-0.3,22269.23077,,,,,,
,18,15,-0.5,22500,,,,,,
,18,16,0,21923.07692,,,,,,
,18,17,-0.1,22038.46154,,,,,,
,18,18,0,21923.07692,,,,,,
,18,19,-0.3,22269.23077,,,,,,
,18,20,-0.6,22615.38462,,,,,,
,18,21,-0.9,22961.53846,,,,,,
,18,22,-1.1,23192.30769,,,,,,
,18,23,-1.6,23769.23077,,,,,,
,18,24,-1.7,23884.61538,,,,,,
,19,1,-1.3,23423.07692,,,,,,
,19,2,-0.9,22961.53846,,,,,,
,19,3,-0.6,22615.38462,,,,,,
,19,4,-0.7,22730.76923,,,,,,
,19,5,-0.1,22038.46154,,,,,,
,19,6,0.2,21692.30769,,,,,,
,19,7,0.4,21461.53846,,,,,,
,19,8,0.6,21230.76923,,,,,,
,19,9,0.7,21115.38462,,,,,,
,19,10,1.2,20538.46154,,,,,,
,19,11,1.7,19961.53846,,,,,,
,19,12,2.2,19384.61538,,,,,,
,19,13,2.6,18923.07692,,,,,,
,19,14,2.9,18576.92308,,,,,,
,19,15,3.1,18346.15385,,,,,,
,19,16,3.1,18346.15385,,,,,,
,19,17,3,18461.53846,,,,,,
,19,18,2.7,18807.69231,,,,,,
,19,19,2.8,18692.30769,,,,,,
,19,20,2.8,18692.30769,,,,,,
,19,21,2.9,18576.92308,,,,,,
,19,22,2.9,18576.92308,,,,,,
,19,23,2.9,18576.92308,,,,,,
,19,24,2.9,18576.92308,,,,,,
,20,1,2.8,18692.30769,,,,,,
,20,2,2.6,18923.07692,,,,,,
,20,3,2.3,19269.23077,,,,,,
,20,4,2.1,19500,,,,,,
,20,5,2.2,19384.61538,,,,,,
,20,6,2,19615.38462,,,,,,
,20,7,2,19615.38462,,,,,,
,20,8,1.9,19730.76923,,,,,,
,20,9,1.9,19730.76923,,,,,,
,20,10,2,19615.38462,,,,,,
,20,11,2.1,19500,,,,,,
,20,12,2.2,19384.61538,,,,,,
,20,13,2.3,19269.23077,,,,,,
,20,14,2.3,19269.23077,,,,,,
,20,15,2.3,19269.23077,,,,,,
,20,16,2.2,19384.61538,,,,,,
,20,17,2.2,19384.61538,,,,,,
,20,18,2.1,19500,,,,,,
,20,19,1.8,19846.15385,,,,,,
,20,20,1.7,19961.53846,,,,,,
,20,21,1.2,20538.46154,,,,,,
,20,22,0.5,21346.15385,,,,,,
,20,23,1,20769.23077,,,,,,
,20,24,0.9,20884.61538,,,,,,
,21,1,0.5,21346.15385,,,,,,
,21,2,-0.1,22038.46154,,,,,,
,21,3,-0.7,22730.76923,,,,,,
,21,4,-1,23076.92308,,,,,,
,21,5,-1.3,23423.07692,,,,,,
,21,6,-1.6,23769.23077,,,,,,
,21,7,-1.8,24000,,,,,,
,21,8,-2,24230.76923,,,,,,
,21,9,-2,24230.76923,,,,,,
,21,10,-1.8,24000,,,,,,
,21,11,-0.1,22038.46154,,,,,,
,21,12,1.2,20538.46154,,,,,,
,21,13,1.9,19730.76923,,,,,,
,21,14,3.5,17884.61538,,,,,,
,21,15,3.9,17423.07692,,,,,,
,21,16,4.1,17192.30769,,,,,,
,21,17,3.6,17769.23077,,,,,,
,21,18,2.6,18923.07692,,,,,,
,21,19,1.9,19730.76923,,,,,,
,21,20,1.3,20423.07692,,,,,,
,21,21,0.6,21230.76923,,,,,,
,21,22,-0.1,22038.46154,,,,,,
,21,23,-0.7,22730.76923,,,,,,
,21,24,-1.4,23538.46154,,,,,,
,22,1,-2,24230.76923,,,,,,
,22,2,-2.8,25153.84615,,,,,,
,22,3,-3.6,26076.92308,,,,,,
,22,4,-4.1,26653.84615,,,,,,
,22,5,-4.7,27346.15385,,,,,,
,22,6,-5.2,27923.07692,,,,,,
,22,7,-5.6,28384.61538,,,,,,
,22,8,-6.1,28961.53846,,,,,,
,22,9,-6.3,29192.30769,,,,,,
,22,10,-5.1,27807.69231,,,,,,
,22,11,-4,26538.46154,,,,,,
,22,12,-2.8,25153.84615,,,,,,
,22,13,-2,24230.76923,,,,,,
,22,14,-1.4,23538.46154,,,,,,
,22,15,-1.2,23307.69231,,,,,,
,22,16,-1.5,23653.84615,,,,,,
,22,17,-2.4,24692.30769,,,,,,
,22,18,-3.6,26076.92308,,,,,,
,22,19,-4.1,26653.84615,,,,,,
,22,20,-4.5,27115.38462,,,,,,
,22,21,-4.9,27576.92308,,,,,,
,22,22,-5.3,28038.46154,,,,,,
,22,23,-5.8,28615.38462,,,,,,
,22,24,-6.2,29076.92308,,,,,,
,23,1,-5.7,28500,,,,,,
,23,2,-5,27692.30769,,,,,,
,23,3,-4.4,27000,,,,,,
,23,4,-4,26538.46154,,,,,,
,23,5,-3.6,26076.92308,,,,,,
,23,6,-3.2,25615.38462,,,,,,
,23,7,-2.9,25269.23077,,,,,,
,23,8,-2.6,24923.07692,,,,,,
,23,9,-2.3,24576.92308,,,,,,
,23,10,0.1,21807.69231,,,,,,
,23,11,2.7,18807.69231,,,,,,
,23,12,5,16153.84615,,,,,,
,23,13,7,13846.15385,,,,,,
,23,14,8.3,12346.15385,,,,,,
,23,15,9.1,11423.07692,,,,,,
,23,16,8.9,11653.84615,,,,,,
,23,17,7.9,12807.69231,,,,,,
,23,18,6.3,14653.84615,,,,,,
,23,19,6.2,14769.23077,,,,,,
,23,20,6.1,14884.61538,,,,,,
,23,21,6,15000,,,,,,
,23,22,5.8,15230.76923,,,,,,
,23,23,5.7,15346.15385,,,,,,
,23,24,5.6,15461.53846,,,,,,
,24,1,4.9,16269.23077,,,,,,
,24,2,4.1,17192.30769,,,,,,
,24,3,3.4,18000,,,,,,
,24,4,3,18461.53846,,,,,,
,24,5,2.6,18923.07692,,,,,,
,24,6,2.1,19500,,,,,,
,24,7,1.8,19846.15385,,,,,,
,24,8,1.5,20192.30769,,,,,,
,24,9,1.6,20076.92308,,,,,,
,24,10,2.9,18576.92308,,,,,,
,24,11,4.2,17076.92308,,,,,,
,24,12,5.8,15230.76923,,,,,,
,24,13,6.9,13961.53846,,,,,,
,24,14,7.5,13269.23077,,,,,,
,24,15,7.9,12807.69231,,,,,,
,24,16,7.2,13615.38462,,,,,,
,24,17,6.4,14538.46154,,,,,,
,24,18,5.3,15807.69231,,,,,,
,24,19,5.2,15923.07692,,,,,,
,24,20,5,16153.84615,,,,,,
,24,21,4.9,16269.23077,,,,,,
,24,22,4.7,16500,,,,,,
,24,23,4.5,16730.76923,,,,,,
,24,24,4.4,16846.15385,,,,,,
,25,1,4.5,16730.76923,,,,,,
,25,2,4.6,16615.38462,,,,,,
,25,3,4.8,16384.61538,,,,,,
,25,4,4.9,16269.23077,,,,,,
,25,5,4.8,16384.61538,,,,,,
,25,6,5,16153.84615,,,,,,
,25,7,5.2,15923.07692,,,,,,
,25,8,5.3,15807.69231,,,,,,
,25,9,5.3,15807.69231,,,,,,
,25,10,6.1,14884.61538,,,,,,
,25,11,6.8,14076.92308,,,,,,
,25,12,7.6,13153.84615,,,,,,
,25,13,8.2,12461.53846,,,,,,
,25,14,8.5,12115.38462,,,,,,
,25,15,8.8,11769.23077,,,,,,
,25,16,8.8,11769.23077,,,,,,
,25,17,8.6,12000,,,,,,
,25,18,8.1,12576.92308,,,,,,
,25,19,7.9,12807.69231,,,,,,
,25,20,7.7,13038.46154,,,,,,
,25,21,7.5,13269.23077,,,,,,
,25,22,7.3,13500,,,,,,
,25,23,7.1,13730.76923,,,,,,
,25,24,6.9,13961.53846,,,,,,
,26,1,6.5,14423.07692,,,,,,
,26,2,6.3,14653.84615,,,,,,
,26,3,6,15000,,,,,,
,26,4,5.9,15115.38462,,,,,,
,26,5,5.9,15115.38462,,,,,,
,26,6,5.8,15230.76923,,,,,,
,26,7,5.8,15230.76923,,,,,,
,26,8,5.8,15230.76923,,,,,,
,26,9,6,15000,,,,,,
,26,10,8,12692.30769,,,,,,
,26,11,10.4,9923.076923,,,,,,
,26,12,12.4,7615.384615,,,,,,
,26,13,14.1,5653.846154,,,,,,
,26,14,14.2,5538.461538,,,,,,
,26,15,14.2,5538.461538,,,,,,
,26,16,14.2,5538.461538,,,,,,
,26,17,15.1,4500,,,,,,
,26,18,13.8,6000,,,,,,
,26,19,13.3,6576.923077,,,,,,
,26,20,12.7,7269.230769,,,,,,
,26,21,12.2,7846.153846,,,,,,
,26,22,11.6,8538.461538,,,,,,
,26,23,11.1,9115.384615,,,,,,
,26,24,10.5,9807.692308,,,,,,
,27,1,9.5,10961.53846,,,,,,
,27,2,8.5,12115.38462,,,,,,
,27,3,7.5,13269.23077,,,,,,
,27,4,6.9,13961.53846,,,,,,
,27,5,6.4,14538.46154,,,,,,
,27,6,5.9,15115.38462,,,,,,
,27,7,5.6,15461.53846,,,,,,
,27,8,5.2,15923.07692,,,,,,
,27,9,5.3,15807.69231,,,,,,
,27,10,7.2,13615.38462,,,,,,
,27,11,9.1,11423.07692,,,,,,
,27,12,10.9,9346.153846,,,,,,
,27,13,12.3,7730.769231,,,,,,
,27,14,13.4,6461.538462,,,,,,
,27,15,14,5769.230769,,,,,,
,27,16,14,5769.230769,,,,,,
,27,17,13.1,6807.692308,,,,,,
,27,18,11.7,8423.076923,,,,,,
,27,19,10.8,9461.538462,,,,,,
,27,20,9.8,10615.38462,,,,,,
,27,21,8.8,11769.23077,,,,,,
,27,22,7.9,12807.69231,,,,,,
,27,23,6.9,13961.53846,,,,,,
,27,24,6,15000,,,,,,
,28,1,5.1,16038.46154,,,,,,
,28,2,4.1,17192.30769,,,,,,
,28,3,3.2,18230.76923,,,,,,
,28,4,2.7,18807.69231,,,,,,
,28,5,2.1,19500,,,,,,
,28,6,1.6,20076.92308,,,,,,
,28,7,1.3,20423.07692,,,,,,
,28,8,0.9,20884.61538,,,,,,
,28,9,0.9,20884.61538,,,,,,
,28,10,3.1,18346.15385,,,,,,
,28,11,5.2,15923.07692,,,,,,
,28,12,7.4,13384.61538,,,,,,
,28,13,9.2,11307.69231,,,,,,
,28,14,10.5,9807.692308,,,,,,
,28,15,11.2,9000,,,,,,
,28,16,11.2,9000,,,,,,
,28,17,10.2,10153.84615,,,,,,
,28,18,8.4,12230.76923,,,,,,
,28,19,7.7,13038.46154,,,,,,
,28,20,7.1,13730.76923,,,,,,
,28,21,6.5,14423.07692,,,,,,
,28,22,5.9,15115.38462,,,,,,
,28,23,5.2,15923.07692,,,,,,
,28,24,4.6,16615.38462,,,,,,
,29,1,4.3,16961.53846,,,,,,
,29,2,3.9,17423.07692,,,,,,
,29,3,3.6,17769.23077,,,,,,
,29,4,3.4,18000,,,,,,
,29,5,3.2,18230.76923,,,,,,
,29,6,3,18461.53846,,,,,,
,29,7,2.8,18692.30769,,,,,,
,29,8,2.7,18807.69231,,,,,,
,29,9,2.7,18807.69231,,,,,,
,29,10,2.8,18692.30769,,,,,,
,29,11,3,18461.53846,,,,,,
,29,12,3.1,18346.15385,,,,,,
,29,13,3.1,18346.15385,,,,,,
,29,14,3.2,18230.76923,,,,,,
,29,15,3.1,18346.15385,,,,,,
,29,16,3.1,18346.15385,,,,,,
,29,17,2.7,18807.69231,,,,,,
,29,18,2.9,18576.92308,,,,,,
,29,19,2.6,18923.07692,,,,,,
,29,20,2.4,19153.84615,,,,,,
,29,21,2.1,19500,,,,,,
,29,22,1.8,19846.15385,,,,,,
,29,23,1.5,20192.30769,,,,,,
,29,24,1.2,20538.46154,,,,,,
,30,1,0.8,21000,,,,,,
,30,2,0.2,21692.30769,,,,,,
,30,3,-0.3,22269.23077,,,,,,
,30,4,-0.5,22500,,,,,,
,30,5,-0.8,22846.15385,,,,,,
,30,6,-1.1,23192.30769,,,,,,
,30,7,-1.3,23423.07692,,,,,,
,30,8,-1.5,23653.84615,,,,,,
,30,9,-1.3,23423.07692,,,,,,
,30,10,1.1,20653.84615,,,,,,
,30,11,3.6,17769.23077,,,,,,
,30,12,5.9,15115.38462,,,,,,
,30,13,7.8,12923.07692,,,,,,
,30,14,9.3,11192.30769,,,,,,
,30,15,10.1,10269.23077,,,,,,
,30,16,10.2,10153.84615,,,,,,
,30,17,9.2,11307.69231,,,,,,
,30,18,7.3,13500,,,,,,
,30,19,7.1,13730.76923,,,,,,
,30,20,6.9,13961.53846,,,,,,
,30,21,6.7,14192.30769,,,,,,
,30,22,6.5,14423.07692,,,,,,
,30,23,6.2,14769.23077,,,,,,
,30,24,6,15000,,,,,,
,31,1,6,15000,,,,,,
,31,2,5.9,15115.38462,,,,,,
,31,3,5.8,15230.76923,,,,,,
,31,4,5.8,15230.76923,,,,,,
,31,5,5.7,15346.15385,,,,,,
,31,6,5.7,15346.15385,,,,,,
,31,7,5.6,15461.53846,,,,,,
,31,8,5.6,15461.53846,,,,,,
,31,9,5.7,15346.15385,,,,,,
,31,10,6,15000,,,,,,
,31,11,6.3,14653.84615,,,,,,
,31,12,6.6,14307.69231,,,,,,
,31,13,6.8,14076.92308,,,,,,
,31,14,7,13846.15385,,,,,,
,31,15,7.1,13730.76923,,,,,,
,31,16,7.1,13730.76923,,,,,,
,31,17,7,13846.15385,,,,,,
,31,18,6.7,14192.30769,,,,,,
,31,19,6.7,14192.30769,,,,,,
,31,20,6.7,14192.30769,,,,,,
,31,21,6.6,14307.69231,,,,,,
,31,22,6.3,14653.84615,,,,,,
,31,23,6.6,14307.69231,,,,,,
,31,24,6.5,14423.07692,,,,,,
fevrier,32,1,6.6,14307.69231,,,,,,
,32,2,6.5,14423.07692,,,,,,
,32,3,6.7,14192.30769,,,,,,
,32,4,6.7,14192.30769,,,,,,
,32,5,6.8,14076.92308,,,,,,
,32,6,6.8,14076.92308,,,,,,
,32,7,6.8,14076.92308,,,,,,
,32,8,6.9,13961.53846,,,,,,
,32,9,7,13846.15385,,,,,,
,32,10,8,12692.30769,,,,,,
,32,11,9.1,11423.07692,,,,,,
,32,12,9.5,10961.53846,,,,,,
,32,13,10,10384.61538,,,,,,
,32,14,10.4,9923.076923,,,,,,
,32,15,10.8,9461.538462,,,,,,
,32,16,10.9,9346.153846,,,,,,
,32,17,10.6,9692.307692,,,,,,
,32,18,10.1,10269.23077,,,,,,
,32,19,9.7,10730.76923,,,,,,
,32,20,9,11538.46154,,,,,,
,32,21,8.8,11769.23077,,,,,,
,32,22,8.4,12230.76923,,,,,,
,32,23,8,12692.30769,,,,,,
,32,24,7.6,13153.84615,,,,,,
,33,1,6.9,13961.53846,,,,,,
,33,2,6.2,14769.23077,,,,,,
,33,3,5.5,15576.92308,,,,,,
,33,4,5.1,16038.46154,,,,,,
,33,5,4.7,16500,,,,,,
,33,6,4.4,16846.15385,,,,,,
,33,7,4.1,17192.30769,,,,,,
,33,8,3.8,17538.46154,,,,,,
,33,9,3.8,17538.46154,,,,,,
,33,10,5.3,15807.69231,,,,,,
,33,11,6.4,14538.46154,,,,,,
,33,12,7.4,13384.61538,,,,,,
,33,13,8.8,11769.23077,,,,,,
,33,14,9.3,11192.30769,,,,,,
,33,15,9.4,11076.92308,,,,,,
,33,16,9.2,11307.69231,,,,,,
,33,17,8.7,11884.61538,,,,,,
,33,18,7.7,13038.46154,,,,,,
,33,19,7.3,13500,,,,,,
,33,20,6.9,13961.53846,,,,,,
,33,21,6.4,14538.46154,,,,,,
,33,22,6,15000,,,,,,
,33,23,5.6,15461.53846,,,,,,
,33,24,5.2,15923.07692,,,,,,
,34,1,5.1,16038.46154,,,,,,
,34,2,4.9,16269.23077,,,,,,
,34,3,4.8,16384.61538,,,,,,
,34,4,4.8,16384.61538,,,,,,
,34,5,4.7,16500,,,,,,
,34,6,4.7,16500,,,,,,
,34,7,4.7,16500,,,,,,
,34,8,4.7,16500,,,,,,
,34,9,4.9,16269.23077,,,,,,
,34,10,5.9,15115.38462,,,,,,
,34,11,6.9,13961.53846,,,,,,
,34,12,8.9,11653.84615,,,,,,
,34,13,9.5,10961.53846,,,,,,
,34,14,10.3,10038.46154,,,,,,
,34,15,10.7,9576.923077,,,,,,
,34,16,10.6,9692.307692,,,,,,
,34,17,10,10384.61538,,,,,,
,34,18,9.2,11307.69231,,,,,,
,34,19,8.7,11884.61538,,,,,,
,34,20,8.1,12576.92308,,,,,,
,34,21,7.6,13153.84615,,,,,,
,34,22,7.1,13730.76923,,,,,,
,34,23,6.6,14307.69231,,,,,,
,34,24,6.1,14884.61538,,,,,,
,35,1,5.4,15692.30769,,,,,,
,35,2,4.8,16384.61538,,,,,,
,35,3,4.1,17192.30769,,,,,,
,35,4,3.7,17653.84615,,,,,,
,35,5,3.4,18000,,,,,,
,35,6,3,18461.53846,,,,,,
,35,7,2.7,18807.69231,,,,,,
,35,8,2.5,19038.46154,,,,,,
,35,9,2.6,18923.07692,,,,,,
,35,10,4.4,16846.15385,,,,,,
,35,11,6.2,14769.23077,,,,,,
,35,12,7.9,12807.69231,,,,,,
,35,13,9.4,11076.92308,,,,,,
,35,14,10.2,10153.84615,,,,,,
,35,15,10.7,9576.923077,,,,,,
,35,16,10.6,9692.307692,,,,,,
,35,17,9.7,10730.76923,,,,,,
,35,18,8.4,12230.76923,,,,,,
,35,19,7.7,13038.46154,,,,,,
,35,20,7,13846.15385,,,,,,
,35,21,6.4,14538.46154,,,,,,
,35,22,5.7,15346.15385,,,,,,
,35,23,5.1,16038.46154,,,,,,
,35,24,4.4,16846.15385,,,,,,
,36,1,3.9,17423.07692,,,,,,
,36,2,3.4,18000,,,,,,
,36,3,2.9,18576.92308,,,,,,
,36,4,2.6,18923.07692,,,,,,
,36,5,2.4,19153.84615,,,,,,
,36,6,2.1,19500,,,,,,
,36,7,1.9,19730.76923,,,,,,
,36,8,1.7,19961.53846,,,,,,
,36,9,1.8,19846.15385,,,,,,
,36,10,2.7,18807.69231,,,,,,
,36,11,2.9,18576.92308,,,,,,
,36,12,3.9,17423.07692,,,,,,
,36,13,5,16153.84615,,,,,,
,36,14,5.4,15692.30769,,,,,,
,36,15,5.6,15461.53846,,,,,,
,36,16,5.4,15692.30769,,,,,,
,36,17,5,16153.84615,,,,,,
,36,18,4.3,16961.53846,,,,,,
,36,19,3.8,17538.46154,,,,,,
,36,20,3.3,18115.38462,,,,,,
,36,21,2.8,18692.30769,,,,,,
,36,22,2.2,19384.61538,,,,,,
,36,23,1.7,19961.53846,,,,,,
,36,24,1.2,20538.46154,,,,,,
,37,1,0.8,21000,,,,,,
,37,2,0.4,21461.53846,,,,,,
,37,3,-0.1,22038.46154,,,,,,
,37,4,-0.3,22269.23077,,,,,,
,37,5,-0.5,22500,,,,,,
,37,6,-0.7,22730.76923,,,,,,
,37,7,-0.9,22961.53846,,,,,,
,37,8,-1.1,23192.30769,,,,,,
,37,9,-0.7,22730.76923,,,,,,
,37,10,1.1,20653.84615,,,,,,
,37,11,2.7,18807.69231,,,,,,
,37,12,4.2,17076.92308,,,,,,
,37,13,5.8,15230.76923,,,,,,
,37,14,6.9,13961.53846,,,,,,
,37,15,7.5,13269.23077,,,,,,
,37,16,7.6,13153.84615,,,,,,
,37,17,7,13846.15385,,,,,,
,37,18,5.7,15346.15385,,,,,,
,37,19,5.2,15923.07692,,,,,,
,37,20,4.6,16615.38462,,,,,,
,37,21,4,17307.69231,,,,,,
,37,22,3.4,18000,,,,,,
,37,23,2.9,18576.92308,,,,,,
,37,24,2.3,19269.23077,,,,,,
,38,1,1.8,19846.15385,,,,,,
,38,2,1.2,20538.46154,,,,,,
,38,3,0.6,21230.76923,,,,,,
,38,4,0.3,21576.92308,,,,,,
,38,5,0,21923.07692,,,,,,
,38,6,-0.3,22269.23077,,,,,,
,38,7,-0.5,22500,,,,,,
,38,8,-0.7,22730.76923,,,,,,
,38,9,-0.7,22730.76923,,,,,,
,38,10,-0.7,22730.76923,,,,,,
,38,11,-0.5,22500,,,,,,
,38,12,-0.4,22384.61538,,,,,,
,38,13,-0.3,22269.23077,,,,,,
,38,14,0.8,21000,,,,,,
,38,15,1.4,20307.69231,,,,,,
,38,16,1.7,19961.53846,,,,,,
,38,17,1.7,19961.53846,,,,,,
,38,18,1.3,20423.07692,,,,,,
,38,19,0.8,21000,,,,,,
,38,20,0.3,21576.92308,,,,,,
,38,21,-0.2,22153.84615,,,,,,
,38,22,-0.7,22730.76923,,,,,,
,38,23,-1.2,23307.69231,,,,,,
,38,24,-1.7,23884.61538,,,,,,
,39,1,-2.1,24346.15385,,,,,,
,39,2,-2.5,24807.69231,,,,,,
,39,3,-2.9,25269.23077,,,,,,
,39,4,-3.2,25615.38462,,,,,,
,39,5,-3.4,25846.15385,,,,,,
,39,6,-3.6,26076.92308,,,,,,
,39,7,-3.8,26307.69231,,,,,,
,39,8,-4,26538.46154,,,,,,
,39,9,-3.6,26076.92308,,,,,,
,39,10,-1.6,23769.23077,,,,,,
,39,11,0.3,21576.92308,,,,,,
,39,12,1.7,19961.53846,,,,,,
,39,13,2.8,18692.30769,,,,,,
,39,14,3.5,17884.61538,,,,,,
,39,15,3.9,17423.07692,,,,,,
,39,16,3.7,17653.84615,,,,,,
,39,17,2.9,18576.92308,,,,,,
,39,18,1.7,19961.53846,,,,,,
,39,19,1.1,20653.84615,,,,,,
,39,20,0.6,21230.76923,,,,,,
,39,21,0,21923.07692,,,,,,
,39,22,-0.6,22615.38462,,,,,,
,39,23,-1.1,23192.30769,,,,,,
,39,24,-1.7,23884.61538,,,,,,
,40,1,-2.1,24346.15385,,,,,,
,40,2,-2.6,24923.07692,,,,,,
,40,3,-3.1,25500,,,,,,
,40,4,-3.4,25846.15385,,,,,,
,40,5,-3.7,26192.30769,,,,,,
,40,6,-4,26538.46154,,,,,,
,40,7,-4.3,26884.61538,,,,,,
,40,8,-4.5,27115.38462,,,,,,
,40,9,-4.3,26884.61538,,,,,,
,40,10,-2.8,25153.84615,,,,,,
,40,11,-1.4,23538.46154,,,,,,
,40,12,-0.1,22038.46154,,,,,,
,40,13,0.5,21346.15385,,,,,,
,40,14,0.7,21115.38462,,,,,,
,40,15,0.7,21115.38462,,,,,,
,40,16,0,21923.07692,,,,,,
,40,17,-0.8,22846.15385,,,,,,
,40,18,-1.8,24000,,,,,,
,40,19,-2.3,24576.92308,,,,,,
,40,20,-2.8,25153.84615,,,,,,
,40,21,-3.3,25730.76923,,,,,,
,40,22,-3.8,26307.69231,,,,,,
,40,23,-4.3,26884.61538,,,,,,
,40,24,-4.7,27346.15385,,,,,,
,41,1,-4.7,27346.15385,,,,,,
,41,2,-4.8,27461.53846,,,,,,
,41,3,-4.8,27461.53846,,,,,,
,41,4,-4.8,27461.53846,,,,,,
,41,5,-4.9,27576.92308,,,,,,
,41,6,-4.9,27576.92308,,,,,,
,41,7,-4.9,27576.92308,,,,,,
,41,8,-5,27692.30769,,,,,,
,41,9,-4.7,27346.15385,,,,,,
,41,10,-2.9,25269.23077,,,,,,
,41,11,-1.2,23307.69231,,,,,,
,41,12,0.5,21346.15385,,,,,,
,41,13,1.9,19730.76923,,,,,,
,41,14,3,18461.53846,,,,,,
,41,15,3.5,17884.61538,,,,,,
,41,16,3.4,18000,,,,,,
,41,17,2.7,18807.69231,,,,,,
,41,18,1.5,20192.30769,,,,,,
,41,19,0.3,21576.92308,,,,,,
,41,20,-0.2,22153.84615,,,,,,
,41,21,-0.6,22615.38462,,,,,,
,41,22,-1,23076.92308,,,,,,
,41,23,-1.4,23538.46154,,,,,,
,41,24,-1.8,24000,,,,,,
,42,1,-2.1,24346.15385,,,,,,
,42,2,-2.3,24576.92308,,,,,,
,42,3,-2.6,24923.07692,,,,,,
,42,4,-2.7,25038.46154,,,,,,
,42,5,-2.8,25153.84615,,,,,,
,42,6,-2.9,25269.23077,,,,,,
,42,7,-3,25384.61538,,,,,,
,42,8,-3,25384.61538,,,,,,
,42,9,-2.5,24807.69231,,,,,,
,42,10,-0.1,22038.46154,,,,,,
,42,11,2.3,19269.23077,,,,,,
,42,12,4.5,16730.76923,,,,,,
,42,13,6.3,14653.84615,,,,,,
,42,14,7.4,13384.61538,,,,,,
,42,15,8.1,12576.92308,,,,,,
,42,16,8.2,12461.53846,,,,,,
,42,17,7.3,13500,,,,,,
,42,18,5.9,15115.38462,,,,,,
,42,19,4.4,16846.15385,,,,,,
,42,20,4,17307.69231,,,,,,
,42,21,3.6,17769.23077,,,,,,
,42,22,3.2,18230.76923,,,,,,
,42,23,2.9,18576.92308,,,,,,
,42,24,2.5,19038.46154,,,,,,
,43,1,2,19615.38462,,,,,,
,43,2,1.5,20192.30769,,,,,,
,43,3,0.9,20884.61538,,,,,,
,43,4,0.6,21230.76923,,,,,,
,43,5,0.3,21576.92308,,,,,,
,43,6,0.1,21807.69231,,,,,,
,43,7,-0.2,22153.84615,,,,,,
,43,8,-0.4,22384.61538,,,,,,
,43,9,-0.2,22153.84615,,,,,,
,43,10,0.5,21346.15385,,,,,,
,43,11,1.1,20653.84615,,,,,,
,43,12,1.6,20076.92308,,,,,,
,43,13,1.7,19961.53846,,,,,,
,43,14,2,19615.38462,,,,,,
,43,15,2.2,19384.61538,,,,,,
,43,16,2.1,19500,,,,,,
,43,17,1.9,19730.76923,,,,,,
,43,18,1.3,20423.07692,,,,,,
,43,19,1,20769.23077,,,,,,
,43,20,0.7,21115.38462,,,,,,
,43,21,0.4,21461.53846,,,,,,
,43,22,0.1,21807.69231,,,,,,
,43,23,-0.2,22153.84615,,,,,,
,43,24,-0.5,22500,,,,,,
,44,1,-0.6,22615.38462,,,,,,
,44,2,-0.7,22730.76923,,,,,,
,44,3,-0.7,22730.76923,,,,,,
,44,4,-0.8,22846.15385,,,,,,
,44,5,-0.8,22846.15385,,,,,,
,44,6,-0.8,22846.15385,,,,,,
,44,7,-0.9,22961.53846,,,,,,
,44,8,-0.9,22961.53846,,,,,,
,44,9,-0.7,22730.76923,,,,,,
,44,10,0.2,21692.30769,,,,,,
,44,11,0.8,21000,,,,,,
,44,12,1.6,20076.92308,,,,,,
,44,13,2.5,19038.46154,,,,,,
,44,14,3.7,17653.84615,,,,,,
,44,15,4.3,16961.53846,,,,,,
,44,16,4.6,16615.38462,,,,,,
,44,17,4.1,17192.30769,,,,,,
,44,18,3.3,18115.38462,,,,,,
,44,19,2.6,18923.07692,,,,,,
,44,20,2.8,18692.30769,,,,,,
,44,21,3,18461.53846,,,,,,
,44,22,3.1,18346.15385,,,,,,
,44,23,3.3,18115.38462,,,,,,
,44,24,3.5,17884.61538,,,,,,
,45,1,3.3,18115.38462,,,,,,
,45,2,3.3,18115.38462,,,,,,
,45,3,3.4,18000,,,,,,
,45,4,3.3,18115.38462,,,,,,
,45,5,3.3,18115.38462,,,,,,
,45,6,3.3,18115.38462,,,,,,
,45,7,3.3,18115.38462,,,,,,
,45,8,3.3,18115.38462,,,,,,
,45,9,3.5,17884.61538,,,,,,
,45,10,3.9,17423.07692,,,,,,
,45,11,4.3,16961.53846,,,,,,
,45,12,4.7,16500,,,,,,
,45,13,5,16153.84615,,,,,,
,45,14,5.2,15923.07692,,,,,,
,45,15,5.2,15923.07692,,,,,,
,45,16,5.1,16038.46154,,,,,,
,45,17,4.7,16500,,,,,,
,45,18,4.9,16269.23077,,,,,,
,45,19,4.7,16500,,,,,,
,45,20,4.4,16846.15385,,,,,,
,45,21,4.2,17076.92308,,,,,,
,45,22,3.9,17423.07692,,,,,,
,45,23,3.6,17769.23077,,,,,,
,45,24,3.4,18000,,,,,,
,46,1,2.9,18576.92308,,,,,,
,46,2,2.3,19269.23077,,,,,,
,46,3,1.7,19961.53846,,,,,,
,46,4,1.4,20307.69231,,,,,,
,46,5,1.1,20653.84615,,,,,,
,46,6,0.8,21000,,,,,,
,46,7,0.6,21230.76923,,,,,,
,46,8,0.4,21461.53846,,,,,,
,46,9,1.1,20653.84615,,,,,,
,46,10,3.2,18230.76923,,,,,,
,46,11,4.3,16961.53846,,,,,,
,46,12,4.9,16269.23077,,,,,,
,46,13,6,15000,,,,,,
,46,14,6.4,14538.46154,,,,,,
,46,15,6.8,14076.92308,,,,,,
,46,16,7.2,13615.38462,,,,,,
,46,17,7.3,13500,,,,,,
,46,18,6.5,14423.07692,,,,,,
,46,19,5.4,15692.30769,,,,,,
,46,20,4.8,16384.61538,,,,,,
,46,21,4.2,17076.92308,,,,,,
,46,22,3.6,17769.23077,,,,,,
,46,23,3.1,18346.15385,,,,,,
,46,24,2.5,19038.46154,,,,,,
,47,1,2.1,19500,,,,,,
,47,2,1.7,19961.53846,,,,,,
,47,3,1.2,20538.46154,,,,,,
,47,4,1,20769.23077,,,,,,
,47,5,0.8,21000,,,,,,
,47,6,0.6,21230.76923,,,,,,
,47,7,0.4,21461.53846,,,,,,
,47,8,0.3,21576.92308,,,,,,
,47,9,0.4,21461.53846,,,,,,
,47,10,0.7,21115.38462,,,,,,
,47,11,1,20769.23077,,,,,,
,47,12,1.2,20538.46154,,,,,,
,47,13,1.2,20538.46154,,,,,,
,47,14,3.3,18115.38462,,,,,,
,47,15,4.5,16730.76923,,,,,,
,47,16,5.1,16038.46154,,,,,,
,47,17,5.2,15923.07692,,,,,,
,47,18,4.6,16615.38462,,,,,,
,47,19,3.9,17423.07692,,,,,,
,47,20,3.8,17538.46154,,,,,,
,47,21,3.7,17653.84615,,,,,,
,47,22,3.7,17653.84615,,,,,,
,47,23,3.6,17769.23077,,,,,,
,47,24,3.5,17884.61538,,,,,,
,48,1,3.5,17884.61538,,,,,,
,48,2,3.5,17884.61538,,,,,,
,48,3,3.6,17769.23077,,,,,,
,48,4,3.6,17769.23077,,,,,,
,48,5,3.6,17769.23077,,,,,,
,48,6,3.6,17769.23077,,,,,,
,48,7,3.6,17769.23077,,,,,,
,48,8,3.7,17653.84615,,,,,,
,48,9,4,17307.69231,,,,,,
,48,10,4.6,16615.38462,,,,,,
,48,11,5.3,15807.69231,,,,,,
,48,12,6,15000,,,,,,
,48,13,6.6,14307.69231,,,,,,
,48,14,7.1,13730.76923,,,,,,
,48,15,7.3,13500,,,,,,
,48,16,7.4,13384.61538,,,,,,
,48,17,7.3,13500,,,,,,
,48,18,6.9,13961.53846,,,,,,
,48,19,6.5,14423.07692,,,,,,
,48,20,6.3,14653.84615,,,,,,
,48,21,6.1,14884.61538,,,,,,
,48,22,5.8,15230.76923,,,,,,
,48,23,6,15000,,,,,,
,48,24,5.9,15115.38462,,,,,,
,49,1,5.7,15346.15385,,,,,,
,49,2,5.4,15692.30769,,,,,,
,49,3,5.3,15807.69231,,,,,,
,49,4,5.3,15807.69231,,,,,,
,49,5,5.2,15923.07692,,,,,,
,49,6,5.1,16038.46154,,,,,,
,49,7,5.1,16038.46154,,,,,,
,49,8,5,16153.84615,,,,,,
,49,9,4.9,16269.23077,,,,,,
,49,10,4.8,16384.61538,,,,,,
,49,11,5.7,15346.15385,,,,,,
,49,12,6.1,14884.61538,,,,,,
,49,13,6.3,14653.84615,,,,,,
,49,14,6.5,14423.07692,,,,,,
,49,15,6.5,14423.07692,,,,,,
,49,16,6.5,14423.07692,,,,,,
,49,17,6.4,14538.46154,,,,,,
,49,18,6.3,14653.84615,,,,,,
,49,19,6,15000,,,,,,
,49,20,5.9,15115.38462,,,,,,
,49,21,5.7,15346.15385,,,,,,
,49,22,5.5,15576.92308,,,,,,
,49,23,5.4,15692.30769,,,,,,
,49,24,5.2,15923.07692,,,,,,
,50,1,4.1,17192.30769,,,,,,
,50,2,4.9,16269.23077,,,,,,
,50,3,4.7,16500,,,,,,
,50,4,4.4,16846.15385,,,,,,
,50,5,4.2,17076.92308,,,,,,
,50,6,4.5,16730.76923,,,,,,
,50,7,4.5,16730.76923,,,,,,
,50,8,4.4,16846.15385,,,,,,
,50,9,4.6,16615.38462,,,,,,
,50,10,4.8,16384.61538,,,,,,
,50,11,5,16153.84615,,,,,,
,50,12,5.2,15923.07692,,,,,,
,50,13,5.3,15807.69231,,,,,,
,50,14,5.4,15692.30769,,,,,,
,50,15,5.5,15576.92308,,,,,,
,50,16,5.4,15692.30769,,,,,,
,50,17,5.3,15807.69231,,,,,,
,50,18,5.3,15807.69231,,,,,,
,50,19,5.1,16038.46154,,,,,,
,50,20,5,16153.84615,,,,,,
,50,21,4.9,16269.23077,,,,,,
,50,22,4.6,16615.38462,,,,,,
,50,23,4.4,16846.15385,,,,,,
,50,24,4.4,16846.15385,,,,,,
,51,1,4.4,16846.15385,,,,,,
,51,2,4.4,16846.15385,,,,,,
,51,3,4.4,16846.15385,,,,,,
,51,4,4.4,16846.15385,,,,,,
,51,5,4.4,16846.15385,,,,,,
,51,6,4.4,16846.15385,,,,,,
,51,7,4.4,16846.15385,,,,,,
,51,8,4.5,16730.76923,,,,,,
,51,9,5.2,15923.07692,,,,,,
,51,10,5.6,15461.53846,,,,,,
,51,11,7,13846.15385,,,,,,
,51,12,7.7,13038.46154,,,,,,
,51,13,7.9,12807.69231,,,,,,
,51,14,8.8,11769.23077,,,,,,
,51,15,10,10384.61538,,,,,,
,51,16,11.1,9115.384615,,,,,,
,51,17,11.9,8192.307692,,,,,,
,51,18,11.7,8423.076923,,,,,,
,51,19,10.8,9461.538462,,,,,,
,51,20,10.2,10153.84615,,,,,,
,51,21,9.5,10961.53846,,,,,,
,51,22,8.9,11653.84615,,,,,,
,51,23,8.2,12461.53846,,,,,,
,51,24,7.6,13153.84615,,,,,,
,52,1,6.7,14192.30769,,,,,,
,52,2,5.8,15230.76923,,,,,,
,52,3,4.8,16384.61538,,,,,,
,52,4,4.4,16846.15385,,,,,,
,52,5,3.9,17423.07692,,,,,,
,52,6,3.5,17884.61538,,,,,,
,52,7,3.2,18230.76923,,,,,,
,52,8,3.1,18346.15385,,,,,,
,52,9,4.3,16961.53846,,,,,,
,52,10,6.2,14769.23077,,,,,,
,52,11,8.3,12346.15385,,,,,,
,52,12,10.1,10269.23077,,,,,,
,52,13,11,9230.769231,,,,,,
,52,14,11.5,8653.846154,,,,,,
,52,15,11,9230.769231,,,,,,
,52,16,10.5,9807.692308,,,,,,
,52,17,9.6,10846.15385,,,,,,
,52,18,8.5,12115.38462,,,,,,
,52,19,7.5,13269.23077,,,,,,
,52,20,6.9,13961.53846,,,,,,
,52,21,6.3,14653.84615,,,,,,
,52,22,5.7,15346.15385,,,,,,
,52,23,5.1,16038.46154,,,,,,
,52,24,4.6,16615.38462,,,,,,
,53,1,4.2,17076.92308,,,,,,
,53,2,3.9,17423.07692,,,,,,
,53,3,3.5,17884.61538,,,,,,
,53,4,3.3,18115.38462,,,,,,
,53,5,3.2,18230.76923,,,,,,
,53,6,3.1,18346.15385,,,,,,
,53,7,3,18461.53846,,,,,,
,53,8,3,18461.53846,,,,,,
,53,9,4.6,16615.38462,,,,,,
,53,10,7,13846.15385,,,,,,
,53,11,9.6,10846.15385,,,,,,
,53,12,12,8076.923077,,,,,,
,53,13,14,5769.230769,,,,,,
,53,14,15.4,4153.846154,,,,,,
,53,15,16.3,3115.384615,,,,,,
,53,16,16.6,2769.230769,,,,,,
,53,17,16,3461.538462,,,,,,
,53,18,14.6,5076.923077,,,,,,
,53,19,12.9,7038.461538,,,,,,
,53,20,12.1,7961.538462,,,,,,
,53,21,11.3,8884.615385,,,,,,
,53,22,10.5,9807.692308,,,,,,
,53,23,9.6,10846.15385,,,,,,
,53,24,8.8,11769.23077,,,,,,
,54,1,7.9,12807.69231,,,,,,
,54,2,7,13846.15385,,,,,,
,54,3,6,15000,,,,,,
,54,4,5.6,15461.53846,,,,,,
,54,5,5.1,16038.46154,,,,,,
,54,6,4.8,16384.61538,,,,,,
,54,7,4.4,16846.15385,,,,,,
,54,8,4.4,16846.15385,,,,,,
,54,9,5.7,15346.15385,,,,,,
,54,10,7.8,12923.07692,,,,,,
,54,11,10.1,10269.23077,,,,,,
,54,12,12.2,7846.153846,,,,,,
,54,13,14.1,5653.846154,,,,,,
,54,14,15.4,4153.846154,,,,,,
,54,15,16,3461.538462,,,,,,
,54,16,16.1,3346.153846,,,,,,
,54,17,15.5,4038.461538,,,,,,
,54,18,14.2,5538.461538,,,,,,
,54,19,12.6,7384.615385,,,,,,
,54,20,11.7,8423.076923,,,,,,
,54,21,10.8,9461.538462,,,,,,
,54,22,9.9,10500,,,,,,
,54,23,9,11538.46154,,,,,,
,54,24,8.1,12576.92308,,,,,,
,55,1,7.4,13384.61538,,,,,,
,55,2,6.7,14192.30769,,,,,,
,55,3,5.9,15115.38462,,,,,,
,55,4,5.5,15576.92308,,,,,,
,55,5,5.2,15923.07692,,,,,,
,55,6,4.9,16269.23077,,,,,,
,55,7,4.7,16500,,,,,,
,55,8,4.7,16500,,,,,,
,55,9,6.1,14884.61538,,,,,,
,55,10,8.2,12461.53846,,,,,,
,55,11,10.4,9923.076923,,,,,,
,55,12,12.5,7500,,,,,,
,55,13,14.3,5423.076923,,,,,,
,55,14,15.7,3807.692308,,,,,,
,55,15,16.5,2884.615385,,,,,,
,55,16,16.6,2769.230769,,,,,,
,55,17,16,3461.538462,,,,,,
,55,18,14.7,4961.538462,,,,,,
,55,19,13.2,6692.307692,,,,,,
,55,20,12.6,7384.615385,,,,,,
,55,21,12,8076.923077,,,,,,
,55,22,11.4,8769.230769,,,,,,
,55,23,10.8,9461.538462,,,,,,
,55,24,10.1,10269.23077,,,,,,
,56,1,9.5,10961.53846,,,,,,
,56,2,8.8,11769.23077,,,,,,
,56,3,8.2,12461.53846,,,,,,
,56,4,7.8,12923.07692,,,,,,
,56,5,7.4,13384.61538,,,,,,
,56,6,7.1,13730.76923,,,,,,
,56,7,6.9,13961.53846,,,,,,
,56,8,6.8,14076.92308,,,,,,
,56,9,6.9,13961.53846,,,,,,
,56,10,7.1,13730.76923,,,,,,
,56,11,7.6,13153.84615,,,,,,
,56,12,8.1,12576.92308,,,,,,
,56,13,8.6,12000,,,,,,
,56,14,9,11538.46154,,,,,,
,56,15,9.2,11307.69231,,,,,,
,56,16,9.2,11307.69231,,,,,,
,56,17,9.2,11307.69231,,,,,,
,56,18,8.9,11653.84615,,,,,,
,56,19,8.4,12230.76923,,,,,,
,56,20,8,12692.30769,,,,,,
,56,21,8.2,12461.53846,,,,,,
,56,22,8,12692.30769,,,,,,
,56,23,7.9,12807.69231,,,,,,
,56,24,7.8,12923.07692,,,,,,
,57,1,7.9,12807.69231,,,,,,
,57,2,7.9,12807.69231,,,,,,
,57,3,8.5,12115.38462,,,,,,
,57,4,8.6,12000,,,,,,
,57,5,8.8,11769.23077,,,,,,
,57,6,8.9,11653.84615,,,,,,
,57,7,9,11538.46154,,,,,,
,57,8,9.1,11423.07692,,,,,,
,57,9,9.6,10846.15385,,,,,,
,57,10,10.4,9923.076923,,,,,,
,57,11,11.2,9000,,,,,,
,57,12,12,8076.923077,,,,,,
,57,13,12.5,7500,,,,,,
,57,14,12.9,7038.461538,,,,,,
,57,15,13.1,6807.692308,,,,,,
,57,16,13.1,6807.692308,,,,,,
,57,17,13,6923.076923,,,,,,
,57,18,12.6,7384.615385,,,,,,
,57,19,12.2,7846.153846,,,,,,
,57,20,11.8,8307.692308,,,,,,
,57,21,11.5,8653.846154,,,,,,
,57,22,11.1,9115.384615,,,,,,
,57,23,10.7,9576.923077,,,,,,
,57,24,10.3,10038.46154,,,,,,
,58,1,8.9,11653.84615,,,,,,
,58,2,7.4,13384.61538,,,,,,
,58,3,6,15000,,,,,,
,58,4,5.2,15923.07692,,,,,,
,58,5,4.4,16846.15385,,,,,,
,58,6,3.8,17538.46154,,,,,,
,58,7,3.3,18115.38462,,,,,,
,58,8,3.2,18230.76923,,,,,,
,58,9,4.4,16846.15385,,,,,,
,58,10,6.5,14423.07692,,,,,,
,58,11,8.6,12000,,,,,,
,58,12,10.6,9692.307692,,,,,,
,58,13,12,8076.923077,,,,,,
,58,14,13,6923.076923,,,,,,
,58,15,13.4,6461.538462,,,,,,
,58,16,13.5,6346.153846,,,,,,
,58,17,12.7,7269.230769,,,,,,
,58,18,11.4,8769.230769,,,,,,
,58,19,9.9,10500,,,,,,
,58,20,8.6,12000,,,,,,
,58,21,7.2,13615.38462,,,,,,
,58,22,5.9,15115.38462,,,,,,
,58,23,4.6,16615.38462,,,,,,
,58,24,3.3,18115.38462,,,,,,
,59,1,2.4,19153.84615,,,,,,
,59,2,1.5,20192.30769,,,,,,
,59,3,0.5,21346.15385,,,,,,
,59,4,0,21923.07692,,,,,,
,59,5,-0.5,22500,,,,,,
,59,6,-0.8,22846.15385,,,,,,
,59,7,-1.2,23307.69231,,,,,,
,59,8,-1.2,23307.69231,,,,,,
,59,9,0.5,21346.15385,,,,,,
,59,10,2.9,18576.92308,,,,,,
,59,11,5.2,15923.07692,,,,,,
,59,12,7.1,13730.76923,,,,,,
,59,13,8.8,11769.23077,,,,,,
,59,14,10.1,10269.23077,,,,,,
,59,15,10.8,9461.538462,,,,,,
,59,16,11.1,9115.384615,,,,,,
,59,17,10.6,9692.307692,,,,,,
,59,18,9.3,11192.30769,,,,,,
,59,19,7.5,13269.23077,,,,,,
,59,20,6.7,14192.30769,,,,,,
,59,21,5.8,15230.76923,,,,,,
,59,22,4.9,16269.23077,,,,,,
,59,23,4.1,17192.30769,,,,,,
,59,24,3.2,18230.76923,,,,,,
mars,60,1,2.6,18923.07692,,,,,,
,60,2,2,19615.38462,,,,,,
,60,3,1.4,20307.69231,,,,,,
,60,4,1.1,20653.84615,,,,,,
,60,5,0.7,21115.38462,,,,,,
,60,6,0.5,21346.15385,,,,,,
,60,7,0.3,21576.92308,,,,,,
,60,8,0.3,21576.92308,,,,,,
,60,9,1.6,20076.92308,,,,,,
,60,10,3.4,18000,,,,,,
,60,11,5.2,15923.07692,,,,,,
,60,12,6.6,14307.69231,,,,,,
,60,13,7.7,13038.46154,,,,,,
,60,14,8.7,11884.61538,,,,,,
,60,15,9.3,11192.30769,,,,,,
,60,16,9.5,10961.53846,,,,,,
,60,17,9.1,11423.07692,,,,,,
,60,18,8.2,12461.53846,,,,,,
,60,19,6.9,13961.53846,,,,,,
,60,20,6,15000,,,,,,
,60,21,5.1,16038.46154,,,,,,
,60,22,4.2,17076.92308,,,,,,
,60,23,3.3,18115.38462,,,,,,
,60,24,2.4,19153.84615,,,,,,
,61,1,1.6,20076.92308,,,,,,
,61,2,0.7,21115.38462,,,,,,
,61,3,-0.3,22269.23077,,,,,,
,61,4,-0.9,22961.53846,,,,,,
,61,5,-1.4,23538.46154,,,,,,
,61,6,-1.8,24000,,,,,,
,61,7,-2.3,24576.92308,,,,,,
,61,8,-2.4,24692.30769,,,,,,
,61,9,-1.4,23538.46154,,,,,,
,61,10,-0.2,22153.84615,,,,,,
,61,11,1.2,20538.46154,,,,,,
,61,12,2.4,19153.84615,,,,,,
,61,13,3.4,18000,,,,,,
,61,14,4.1,17192.30769,,,,,,
,61,15,4.4,16846.15385,,,,,,
,61,16,4.4,16846.15385,,,,,,
,61,17,4,17307.69231,,,,,,
,61,18,3,18461.53846,,,,,,
,61,19,1.8,19846.15385,,,,,,
,61,20,1.4,20307.69231,,,,,,
,61,21,1,20769.23077,,,,,,
,61,22,0.5,21346.15385,,,,,,
,61,23,0.1,21807.69231,,,,,,
,61,24,-0.4,22384.61538,,,,,,
,62,1,-0.2,22153.84615,,,,,,
,62,2,0.1,21807.69231,,,,,,
,62,3,0.4,21461.53846,,,,,,
,62,4,0.6,21230.76923,,,,,,
,62,5,0.7,21115.38462,,,,,,
,62,6,0.9,20884.61538,,,,,,
,62,7,1,20769.23077,,,,,,
,62,8,1.1,20653.84615,,,,,,
,62,9,2.1,19500,,,,,,
,62,10,3.4,18000,,,,,,
,62,11,4.7,16500,,,,,,
,62,12,6,15000,,,,,,
,62,13,7,13846.15385,,,,,,
,62,14,7.5,13269.23077,,,,,,
,62,15,7.8,12923.07692,,,,,,
,62,16,7.7,13038.46154,,,,,,
,62,17,7.3,13500,,,,,,
,62,18,6.5,14423.07692,,,,,,
,62,19,6,15000,,,,,,
,62,20,5.5,15576.92308,,,,,,
,62,21,5,16153.84615,,,,,,
,62,22,4.5,16730.76923,,,,,,
,62,23,4,17307.69231,,,,,,
,62,24,3.4,18000,,,,,,
,63,1,2.6,18923.07692,,,,,,
,63,2,1.7,19961.53846,,,,,,
,63,3,0.8,21000,,,,,,
,63,4,0.3,21576.92308,,,,,,
,63,5,-0.1,22038.46154,,,,,,
,63,6,-0.5,22500,,,,,,
,63,7,-0.8,22846.15385,,,,,,
,63,8,-0.9,22961.53846,,,,,,
,63,9,0.2,21692.30769,,,,,,
,63,10,1.6,20076.92308,,,,,,
,63,11,3.3,18115.38462,,,,,,
,63,12,4.5,16730.76923,,,,,,
,63,13,5.3,15807.69231,,,,,,
,63,14,5.5,15576.92308,,,,,,
,63,15,5.6,15461.53846,,,,,,
,63,16,5.4,15692.30769,,,,,,
,63,17,4.7,16500,,,,,,
,63,18,4,17307.69231,,,,,,
,63,19,3.1,18346.15385,,,,,,
,63,20,2.5,19038.46154,,,,,,
,63,21,1.8,19846.15385,,,,,,
,63,22,1.2,20538.46154,,,,,,
,63,23,0.6,21230.76923,,,,,,
,63,24,-0.1,22038.46154,,,,,,
,64,1,-0.4,22384.61538,,,,,,
,64,2,-0.7,22730.76923,,,,,,
,64,3,-1,23076.92308,,,,,,
,64,4,-1.2,23307.69231,,,,,,
,64,5,-1.3,23423.07692,,,,,,
,64,6,-1.4,23538.46154,,,,,,
,64,7,-1.5,23653.84615,,,,,,
,64,8,-1.4,23538.46154,,,,,,
,64,9,0.2,21692.30769,,,,,,
,64,10,2.1,19500,,,,,,
,64,11,4,17307.69231,,,,,,
,64,12,5.8,15230.76923,,,,,,
,64,13,7.3,13500,,,,,,
,64,14,8.4,12230.76923,,,,,,
,64,15,9,11538.46154,,,,,,
,64,16,9.2,11307.69231,,,,,,
,64,17,8.7,11884.61538,,,,,,
,64,18,7.7,13038.46154,,,,,,
,64,19,6.3,14653.84615,,,,,,
,64,20,5.7,15346.15385,,,,,,
,64,21,5.1,16038.46154,,,,,,
,64,22,4.6,16615.38462,,,,,,
,64,23,4,17307.69231,,,,,,
,64,24,3.4,18000,,,,,,
,65,1,2.8,18692.30769,,,,,,
,65,2,2.2,19384.61538,,,,,,
,65,3,1.6,20076.92308,,,,,,
,65,4,1.3,20423.07692,,,,,,
,65,5,0.9,20884.61538,,,,,,
,65,6,0.7,21115.38462,,,,,,
,65,7,0.5,21346.15385,,,,,,
,65,8,0.6,21230.76923,,,,,,
,65,9,2.1,19500,,,,,,
,65,10,4.2,17076.92308,,,,,,
,65,11,6.1,14884.61538,,,,,,
,65,12,7.9,12807.69231,,,,,,
,65,13,9.3,11192.30769,,,,,,
,65,14,10.3,10038.46154,,,,,,
,65,15,10.8,9461.538462,,,,,,
,65,16,10.9,9346.153846,,,,,,
,65,17,10.4,9923.076923,,,,,,
,65,18,9.3,11192.30769,,,,,,
,65,19,7.9,12807.69231,,,,,,
,65,20,7.1,13730.76923,,,,,,
,65,21,6.2,14769.23077,,,,,,
,65,22,5.4,15692.30769,,,,,,
,65,23,4.5,16730.76923,,,,,,
,65,24,3.7,17653.84615,,,,,,
,66,1,2.9,18576.92308,,,,,,
,66,2,2.1,19500,,,,,,
,66,3,1.4,20307.69231,,,,,,
,66,4,0.9,20884.61538,,,,,,
,66,5,0.5,21346.15385,,,,,,
,66,6,0.2,21692.30769,,,,,,
,66,7,-0.1,22038.46154,,,,,,
,66,8,0,21923.07692,,,,,,
,66,9,1.7,19961.53846,,,,,,
,66,10,3.8,17538.46154,,,,,,
,66,11,5.8,15230.76923,,,,,,
,66,12,7.5,13269.23077,,,,,,
,66,13,8.9,11653.84615,,,,,,
,66,14,9.9,10500,,,,,,
,66,15,10.5,9807.692308,,,,,,
,66,16,10.6,9692.307692,,,,,,
,66,17,10.1,10269.23077,,,,,,
,66,18,9,11538.46154,,,,,,
,66,19,7.5,13269.23077,,,,,,
,66,20,6.7,14192.30769,,,,,,
,66,21,5.9,15115.38462,,,,,,
,66,22,5.1,16038.46154,,,,,,
,66,23,4.2,17076.92308,,,,,,
,66,24,3.4,18000,,,,,,
,67,1,2.8,18692.30769,,,,,,
,67,2,2.2,19384.61538,,,,,,
,67,3,1.6,20076.92308,,,,,,
,67,4,1.3,20423.07692,,,,,,
,67,5,0.9,20884.61538,,,,,,
,67,6,0.7,21115.38462,,,,,,
,67,7,0.5,21346.15385,,,,,,
,67,8,0.6,21230.76923,,,,,,
,67,9,2.6,18923.07692,,,,,,
,67,10,4.8,16384.61538,,,,,,
,67,11,6.9,13961.53846,,,,,,
,67,12,8.9,11653.84615,,,,,,
,67,13,10.4,9923.076923,,,,,,
,67,14,11.5,8653.846154,,,,,,
,67,15,12.1,7961.538462,,,,,,
,67,16,12.2,7846.153846,,,,,,
,67,17,11.7,8423.076923,,,,,,
,67,18,10.6,9692.307692,,,,,,
,67,19,9,11538.46154,,,,,,
,67,20,8.1,12576.92308,,,,,,
,67,21,7.3,13500,,,,,,
,67,22,6.4,14538.46154,,,,,,
,67,23,5.6,15461.53846,,,,,,
,67,24,4.7,16500,,,,,,
,68,1,4,17307.69231,,,,,,
,68,2,3.2,18230.76923,,,,,,
,68,3,2.4,19153.84615,,,,,,
,68,4,1.9,19730.76923,,,,,,
,68,5,1.5,20192.30769,,,,,,
,68,6,1.2,20538.46154,,,,,,
,68,7,0.9,20884.61538,,,,,,
,68,8,1,20769.23077,,,,,,
,68,9,3,18461.53846,,,,,,
,68,10,5.1,16038.46154,,,,,,
,68,11,7.2,13615.38462,,,,,,
,68,12,9,11538.46154,,,,,,
,68,13,10.4,9923.076923,,,,,,
,68,14,11.3,8884.615385,,,,,,
,68,15,11.8,8307.692308,,,,,,
,68,16,11.9,8192.307692,,,,,,
,68,17,11.3,8884.615385,,,,,,
,68,18,10.1,10269.23077,,,,,,
,68,19,8.5,12115.38462,,,,,,
,68,20,8.1,12576.92308,,,,,,
,68,21,7.7,13038.46154,,,,,,
,68,22,7.3,13500,,,,,,
,68,23,6.9,13961.53846,,,,,,
,68,24,6.5,14423.07692,,,,,,
,69,1,6.5,14423.07692,,,,,,
,69,2,6.4,14538.46154,,,,,,
,69,3,6.3,14653.84615,,,,,,
,69,4,6.3,14653.84615,,,,,,
,69,5,6.3,14653.84615,,,,,,
,69,6,6.3,14653.84615,,,,,,
,69,7,6.3,14653.84615,,,,,,
,69,8,6.4,14538.46154,,,,,,
,69,9,6.9,13961.53846,,,,,,
,69,10,7.4,13384.61538,,,,,,
,69,11,8.1,12576.92308,,,,,,
,69,12,8.6,12000,,,,,,
,69,13,9,11538.46154,,,,,,
,69,14,9.3,11192.30769,,,,,,
,69,15,9.5,10961.53846,,,,,,
,69,16,9.5,10961.53846,,,,,,
,69,17,9.2,11307.69231,,,,,,
,69,18,8.9,11653.84615,,,,,,
,69,19,8.6,12000,,,,,,
,69,20,8.1,12576.92308,,,,,,
,69,21,7.3,13500,,,,,,
,69,22,7.3,13500,,,,,,
,69,23,7.2,13615.38462,,,,,,
,69,24,6.9,13961.53846,,,,,,
,70,1,6.6,14307.69231,,,,,,
,70,2,6.2,14769.23077,,,,,,
,70,3,5.8,15230.76923,,,,,,
,70,4,5.6,15461.53846,,,,,,
,70,5,5.4,15692.30769,,,,,,
,70,6,5.3,15807.69231,,,,,,
,70,7,5.2,15923.07692,,,,,,
,70,8,5.3,15807.69231,,,,,,
,70,9,6.7,14192.30769,,,,,,
,70,10,8,12692.30769,,,,,,
,70,11,9.1,11423.07692,,,,,,
,70,12,9.8,10615.38462,,,,,,
,70,13,10,10384.61538,,,,,,
,70,14,11.3,8884.615385,,,,,,
,70,15,11.8,8307.692308,,,,,,
,70,16,11.9,8192.307692,,,,,,
,70,17,11.4,8769.230769,,,,,,
,70,18,10.6,9692.307692,,,,,,
,70,19,9.8,10615.38462,,,,,,
,70,20,9,11538.46154,,,,,,
,70,21,8.2,12461.53846,,,,,,
,70,22,7.3,13500,,,,,,
,70,23,6.5,14423.07692,,,,,,
,70,24,5.6,15461.53846,,,,,,
,71,1,4.8,16384.61538,,,,,,
,71,2,3.9,17423.07692,,,,,,
,71,3,2.9,18576.92308,,,,,,
,71,4,2.4,19153.84615,,,,,,
,71,5,1.9,19730.76923,,,,,,
,71,6,1.6,20076.92308,,,,,,
,71,7,1.3,20423.07692,,,,,,
,71,8,1.4,20307.69231,,,,,,
,71,9,3.7,17653.84615,,,,,,
,71,10,6,15000,,,,,,
,71,11,8.1,12576.92308,,,,,,
,71,12,10.1,10269.23077,,,,,,
,71,13,11.6,8538.461538,,,,,,
,71,14,12.7,7269.230769,,,,,,
,71,15,13.4,6461.538462,,,,,,
,71,16,13.5,6346.153846,,,,,,
,71,17,13.1,6807.692308,,,,,,
,71,18,11.9,8192.307692,,,,,,
,71,19,10.2,10153.84615,,,,,,
,71,20,9.1,11423.07692,,,,,,
,71,21,7.9,12807.69231,,,,,,
,71,22,6.9,13961.53846,,,,,,
,71,23,5.8,15230.76923,,,,,,
,71,24,4.7,16500,,,,,,
,72,1,3.8,17538.46154,,,,,,
,72,2,3,18461.53846,,,,,,
