,Jour ,Heure  ,Extérieur,Cumul puissance,,Déperditions,30000,W,,SI(D5<$H$4;$H$8*($H$4-D5);0)
,72,3,2.1,19500,,,,,,
,72,4,1.6,20076.92308,,,,,,
,72,5,1.1,20653.84615,,,,,,
,72,6,0.8,21000,,,,,,
,72,7,0.5,21346.15385,,,,,,
,72,8,0.7,21115.38462,,,,,,
,72,9,3.2,18230.76923,,,,,,
,72,10,5.6,15461.53846,,,,,,
,72,11,7.9,12807.69231,,,,,,
,72,12,10,10384.61538,,,,,,
,72,13,11.6,8538.461538,,,,,,
,72,14,12.8,7153.846154,,,,,,
,72,15,13.5,6346.153846,,,,,,
,72,16,13.6,6230.769231,,,,,,
,72,17,13.1,6807.692308,,,,,,
,72,18,11.9,8192.307692,,,,,,
,72,19,10.1,10269.23077,,,,,,
,72,20,8.9,11653.84615,,,,,,
,72,21,7.8,12923.07692,,,,,,
,72,22,6.7,14192.30769,,,,,,
,72,23,5.6,15461.53846,,,,,,
,72,24,4.5,16730.76923,,,,,,
,73,1,3.7,17653.84615,,,,,,
,73,2,2.7,18807.69231,,,,,,
,73,3,1.8,19846.15385,,,,,,
,73,4,1.3,20423.07692,,,,,,
,73,5,0.8,21000,,,,,,
,73,6,0.4,21461.53846,,,,,,
,73,7,0.1,21807.69231,,,,,,
,73,8,0.3,21576.92308,,,,,,
,73,9,2.4,19153.84615,,,,,,
,73,10,4.5,16730.76923,,,,,,
,73,11,6.5,14423.07692,,,,,,
,73,12,8.4,12230.76923,,,,,,
,73,13,9.8,10615.38462,,,,,,
,73,14,10.9,9346.153846,,,,,,
,73,15,11.4,8769.230769,,,,,,
,73,16,11.6,8538.461538,,,,,,
,73,17,11,9230.769231,,,,,,
,73,18,9.9,10500,,,,,,
,73,19,8.2,12461.53846,,,,,,
,73,20,7.5,13269.23077,,,,,,
,73,21,6.7,14192.30769,,,,,,
,73,22,6,15000,,,,,,
,73,23,5.2,15923.07692,,,,,,
,73,24,4.5,16730.76923,,,,,,
,74,1,4.1,17192.30769,,,,,,
,74,2,3.6,17769.23077,,,,,,
,74,3,3.1,18346.15385,,,,,,
,74,4,2.9,18576.92308,,,,,,
,74,5,2.7,18807.69231,,,,,,
,74,6,2.5,19038.46154,,,,,,
,74,7,2.3,19269.23077,,,,,,
,74,8,2.7,18807.69231,,,,,,
,74,9,4.9,16269.23077,,,,,,
,74,10,7.4,13384.61538,,,,,,
,74,11,9.6,10846.15385,,,,,,
,74,12,11.7,8423.076923,,,,,,
,74,13,13.1,6807.692308,,,,,,
,74,14,14,5769.230769,,,,,,
,74,15,14.5,5192.307692,,,,,,
,74,16,14.7,4961.538462,,,,,,
,74,17,14.2,5538.461538,,,,,,
,74,18,13.1,6807.692308,,,,,,
,74,19,11.5,8653.846154,,,,,,
,74,20,10.9,9346.153846,,,,,,
,74,21,10.4,9923.076923,,,,,,
,74,22,9.9,10500,,,,,,
,74,23,9.3,11192.30769,,,,,,
,74,24,8.8,11769.23077,,,,,,
,75,1,8.4,12230.76923,,,,,,
,75,2,8,12692.30769,,,,,,
,75,3,7.7,13038.46154,,,,,,
,75,4,7.5,13269.23077,,,,,,
,75,5,7.3,13500,,,,,,
,75,6,7.1,13730.76923,,,,,,
,75,7,7,13846.15385,,,,,,
,75,8,7.2,13615.38462,,,,,,
,75,9,8.2,12461.53846,,,,,,
,75,10,9.3,11192.30769,,,,,,
,75,11,10.3,10038.46154,,,,,,
,75,12,11.2,9000,,,,,,
,75,13,12.1,7961.538462,,,,,,
,75,14,12.8,7153.846154,,,,,,
,75,15,13.3,6576.923077,,,,,,
,75,16,13.3,6576.923077,,,,,,
,75,17,12.9,7038.461538,,,,,,
,75,18,12.2,7846.153846,,,,,,
,75,19,11.4,8769.230769,,,,,,
,75,20,10.9,9346.153846,,,,,,
,75,21,10.4,9923.076923,,,,,,
,75,22,9.8,10615.38462,,,,,,
,75,23,9.5,10961.53846,,,,,,
,75,24,9,11538.46154,,,,,,
,76,1,8.5,12115.38462,,,,,,
,76,2,8.1,12576.92308,,,,,,
,76,3,7.7,13038.46154,,,,,,
,76,4,7.5,13269.23077,,,,,,
,76,5,7.3,13500,,,,,,
,76,6,7.1,13730.76923,,,,,,
,76,7,7,13846.15385,,,,,,
,76,8,7.1,13730.76923,,,,,,
,76,9,7.3,13500,,,,,,
,76,10,7.4,13384.61538,,,,,,
,76,11,7.6,13153.84615,,,,,,
,76,12,7.8,12923.07692,,,,,,
,76,13,7.9,12807.69231,,,,,,
,76,14,9.4,11076.92308,,,,,,
,76,15,10.2,10153.84615,,,,,,
,76,16,10.9,9346.153846,,,,,,
,76,17,10.7,9576.923077,,,,,,
,76,18,11,9230.769231,,,,,,
,76,19,10.5,9807.692308,,,,,,
,76,20,10.1,10269.23077,,,,,,
,76,21,9.7,10730.76923,,,,,,
,76,22,9.3,11192.30769,,,,,,
,76,23,8.9,11653.84615,,,,,,
,76,24,8.5,12115.38462,,,,,,
,77,1,8.1,12576.92308,,,,,,
,77,2,7.7,13038.46154,,,,,,
,77,3,7.2,13615.38462,,,,,,
,77,4,7,13846.15385,,,,,,
,77,5,6.7,14192.30769,,,,,,
,77,6,6.5,14423.07692,,,,,,
,77,7,6.3,14653.84615,,,,,,
,77,8,6.8,14076.92308,,,,,,
,77,9,9.4,11076.92308,,,,,,
,77,10,12.2,7846.153846,,,,,,
,77,11,14.5,5192.307692,,,,,,
,77,12,16.3,3115.384615,,,,,,
,77,13,17.8,1384.615385,,,,,,
,77,14,18.9,115.3846154,,,,,,
,77,15,19.6,0,,,,,,
,77,16,19.8,0,,,,,,
,77,17,19.3,0,,,,,,
,77,18,18,1153.846154,,,,,,
,77,19,16.1,3346.153846,,,,,,
,77,20,15.5,4038.461538,,,,,,
,77,21,15,4615.384615,,,,,,
,77,22,14.4,5307.692308,,,,,,
,77,23,13.8,6000,,,,,,
,77,24,13.3,6576.923077,,,,,,
,78,1,13.1,6807.692308,,,,,,
,78,2,12.9,7038.461538,,,,,,
,78,3,12.8,7153.846154,,,,,,
,78,4,12.7,7269.230769,,,,,,
,78,5,12.6,7384.615385,,,,,,
,78,6,12.6,7384.615385,,,,,,
,78,7,12.6,7384.615385,,,,,,
,78,8,12.7,7269.230769,,,,,,
,78,9,13,6923.076923,,,,,,
,78,10,13.2,6692.307692,,,,,,
,78,11,13.5,6346.153846,,,,,,
,78,12,13.7,6115.384615,,,,,,
,78,13,13.8,6000,,,,,,
,78,14,15.6,3923.076923,,,,,,
,78,15,16.2,3230.769231,,,,,,
,78,16,17.4,1846.153846,,,,,,
,78,17,17.7,1500,,,,,,
,78,18,17.6,1615.384615,,,,,,
,78,19,16.9,2423.076923,,,,,,
,78,20,16.5,2884.615385,,,,,,
,78,21,16.1,3346.153846,,,,,,
,78,22,15.6,3923.076923,,,,,,
,78,23,15,4615.384615,,,,,,
,78,24,14.5,5192.307692,,,,,,
,79,1,14.1,5653.846154,,,,,,
,79,2,13.4,6461.538462,,,,,,
,79,3,12.8,7153.846154,,,,,,
,79,4,12.4,7615.384615,,,,,,
,79,5,12.1,7961.538462,,,,,,
,79,6,11.9,8192.307692,,,,,,
,79,7,11.6,8538.461538,,,,,,
,79,8,11.7,8423.076923,,,,,,
,79,9,12.6,7384.615385,,,,,,
,79,10,13.4,6461.538462,,,,,,
,79,11,14.4,5307.692308,,,,,,
,79,12,15,4615.384615,,,,,,
,79,13,15.6,3923.076923,,,,,,
,79,14,15.8,3692.307692,,,,,,
,79,15,16.1,3346.153846,,,,,,
,79,16,16.2,3230.769231,,,,,,
,79,17,16,3461.538462,,,,,,
,79,18,15.5,4038.461538,,,,,,
,79,19,14.8,4846.153846,,,,,,
,79,20,14.2,5538.461538,,,,,,
,79,21,13.5,6346.153846,,,,,,
,79,22,12.8,7153.846154,,,,,,
,79,23,12.2,7846.153846,,,,,,
,79,24,11.5,8653.846154,,,,,,
,80,1,11,9230.769231,,,,,,
,80,2,10.4,9923.076923,,,,,,
,80,3,9.9,10500,,,,,,
,80,4,9.6,10846.15385,,,,,,
,80,5,9.3,11192.30769,,,,,,
,80,6,9.1,11423.07692,,,,,,
,80,7,9.1,11423.07692,,,,,,
,80,8,9.2,11307.69231,,,,,,
,80,9,9.4,11076.92308,,,,,,
,80,10,9.6,10846.15385,,,,,,
,80,11,9.8,10615.38462,,,,,,
,80,12,10,10384.61538,,,,,,
,80,13,10.1,10269.23077,,,,,,
,80,14,11.7,8423.076923,,,,,,
,80,15,12.8,7153.846154,,,,,,
,80,16,13.5,6346.153846,,,,,,
,80,17,13.8,6000,,,,,,
,80,18,13.7,6115.384615,,,,,,
,80,19,13.2,6692.307692,,,,,,
,80,20,12.8,7153.846154,,,,,,
,80,21,12.4,7615.384615,,,,,,
,80,22,12,8076.923077,,,,,,
,80,23,11.6,8538.461538,,,,,,
,80,24,11,9230.769231,,,,,,
,81,1,11.1,9115.384615,,,,,,
,81,2,10.7,9576.923077,,,,,,
,81,3,10.4,9923.076923,,,,,,
,81,4,10.2,10153.84615,,,,,,
,81,5,9.7,10730.76923,,,,,,
,81,6,9.8,10615.38462,,,,,,
,81,7,9.9,10500,,,,,,
,81,8,10.7,9576.923077,,,,,,
,81,9,11.5,8653.846154,,,,,,
,81,10,11.6,8538.461538,,,,,,
,81,11,11.6,8538.461538,,,,,,
,81,12,12.8,7153.846154,,,,,,
,81,13,13.4,6461.538462,,,,,,
,81,14,13.9,5884.615385,,,,,,
,81,15,14.7,4961.538462,,,,,,
,81,16,15.1,4500,,,,,,
,81,17,15.1,4500,,,,,,
,81,18,14.9,4730.769231,,,,,,
,81,19,14.3,5423.076923,,,,,,
,81,20,13.7,6115.384615,,,,,,
,81,21,13.4,6461.538462,,,,,,
,81,22,13,6923.076923,,,,,,
,81,23,12.7,7269.230769,,,,,,
,81,24,12.4,7615.384615,,,,,,
,82,1,12.1,7961.538462,,,,,,
,82,2,11.8,8307.692308,,,,,,
,82,3,11.5,8653.846154,,,,,,
,82,4,11.3,8884.615385,,,,,,
,82,5,11.2,9000,,,,,,
,82,6,11,9230.769231,,,,,,
,82,7,11.1,9115.384615,,,,,,
,82,8,11.2,9000,,,,,,
,82,9,11.5,8653.846154,,,,,,
,82,10,11.8,8307.692308,,,,,,
,82,11,12.1,7961.538462,,,,,,
,82,12,12.4,7615.384615,,,,,,
,82,13,12.6,7384.615385,,,,,,
,82,14,12.8,7153.846154,,,,,,
,82,15,12.9,7038.461538,,,,,,
,82,16,12.9,7038.461538,,,,,,
,82,17,12.8,7153.846154,,,,,,
,82,18,12.6,7384.615385,,,,,,
,82,19,12.3,7730.769231,,,,,,
,82,20,11.9,8192.307692,,,,,,
,82,21,11.7,8423.076923,,,,,,
,82,22,10.6,9692.307692,,,,,,
,82,23,10.9,9346.153846,,,,,,
,82,24,10.5,9807.692308,,,,,,
,83,1,10.1,10269.23077,,,,,,
,83,2,9.3,11192.30769,,,,,,
,83,3,9.1,11423.07692,,,,,,
,83,4,9.1,11423.07692,,,,,,
,83,5,8.9,11653.84615,,,,,,
,83,6,8.8,11769.23077,,,,,,
,83,7,8.7,11884.61538,,,,,,
,83,8,7.6,13153.84615,,,,,,
,83,9,8.8,11769.23077,,,,,,
,83,10,9.1,11423.07692,,,,,,
,83,11,9.4,11076.92308,,,,,,
,83,12,9.6,10846.15385,,,,,,
,83,13,9.2,11307.69231,,,,,,
,83,14,9.9,10500,,,,,,
,83,15,9.8,10615.38462,,,,,,
,83,16,9.9,10500,,,,,,
,83,17,9.9,10500,,,,,,
,83,18,9.8,10615.38462,,,,,,
,83,19,9.6,10846.15385,,,,,,
,83,20,9.3,11192.30769,,,,,,
,83,21,8.9,11653.84615,,,,,,
,83,22,8.3,12346.15385,,,,,,
,83,23,8.2,12461.53846,,,,,,
,83,24,7.7,13038.46154,,,,,,
,84,1,6.8,14076.92308,,,,,,
,84,2,5.9,15115.38462,,,,,,
,84,3,5,16153.84615,,,,,,
,84,4,4.5,16730.76923,,,,,,
,84,5,4.1,17192.30769,,,,,,
,84,6,3.7,17653.84615,,,,,,
,84,7,3.7,17653.84615,,,,,,
,84,8,4.9,16269.23077,,,,,,
,84,9,6.9,13961.53846,,,,,,
,84,10,9.3,11192.30769,,,,,,
,84,11,11.5,8653.846154,,,,,,
,84,12,13.6,6230.769231,,,,,,
,84,13,15.3,4269.230769,,,,,,
,84,14,16.6,2769.230769,,,,,,
,84,15,17.5,1730.769231,,,,,,
,84,16,17.8,1384.615385,,,,,,
,84,17,17.6,1615.384615,,,,,,
,84,18,16.6,2769.230769,,,,,,
,84,19,15,4615.384615,,,,,,
,84,20,13.4,6461.538462,,,,,,
,84,21,12.3,7730.769231,,,,,,
,84,22,11.2,9000,,,,,,
,84,23,10.1,10269.23077,,,,,,
,84,24,9,11538.46154,,,,,,
,85,1,8.2,12461.53846,,,,,,
,85,2,7.2,13615.38462,,,,,,
,85,3,6.3,14653.84615,,,,,,
,85,4,5.8,15230.76923,,,,,,
,85,5,5.3,15807.69231,,,,,,
,85,6,5,16153.84615,,,,,,
,85,7,4.9,16269.23077,,,,,,
,85,8,6.1,14884.61538,,,,,,
,85,9,7.9,12807.69231,,,,,,
,85,10,9.1,11423.07692,,,,,,
,85,11,10.3,10038.46154,,,,,,
,85,12,12.5,7500,,,,,,
,85,13,14.2,5538.461538,,,,,,
,85,14,14.5,5192.307692,,,,,,
,85,15,15,4615.384615,,,,,,
,85,16,15.3,4269.230769,,,,,,
,85,17,15.4,4153.846154,,,,,,
,85,18,15,4615.384615,,,,,,
,85,19,13.9,5884.615385,,,,,,
,85,20,12.5,7500,,,,,,
,85,21,11.6,8538.461538,,,,,,
,85,22,10.6,9692.307692,,,,,,
,85,23,9.7,10730.76923,,,,,,
,85,24,8.7,11884.61538,,,,,,
,86,1,8.1,12576.92308,,,,,,
,86,2,7.4,13384.61538,,,,,,
,86,3,6.8,14076.92308,,,,,,
,86,4,6.4,14538.46154,,,,,,
,86,5,6.1,14884.61538,,,,,,
,86,6,5.9,15115.38462,,,,,,
,86,7,5.8,15230.76923,,,,,,
,86,8,6.9,13961.53846,,,,,,
,86,9,8.7,11884.61538,,,,,,
,86,10,10.5,9807.692308,,,,,,
,86,11,12.4,7615.384615,,,,,,
,86,12,14.1,5653.846154,,,,,,
,86,13,15.5,4038.461538,,,,,,
,86,14,16.5,2884.615385,,,,,,
,86,15,17.1,2192.307692,,,,,,
,86,16,17.3,1961.538462,,,,,,
,86,17,17.1,2192.307692,,,,,,
,86,18,16.2,3230.769231,,,,,,
,86,19,15,4615.384615,,,,,,
,86,20,13.7,6115.384615,,,,,,
,86,21,12.8,7153.846154,,,,,,
,86,22,11.9,8192.307692,,,,,,
,86,23,11,9230.769231,,,,,,
,86,24,10.1,10269.23077,,,,,,
,87,1,9.3,11192.30769,,,,,,
,87,2,8.5,12115.38462,,,,,,
,87,3,7.7,13038.46154,,,,,,
,87,4,7.3,13500,,,,,,
,87,5,6.9,13961.53846,,,,,,
,87,6,6.6,14307.69231,,,,,,
,87,7,6.6,14307.69231,,,,,,
,87,8,8.1,12576.92308,,,,,,
,87,9,9.1,11423.07692,,,,,,
,87,10,10.6,9692.307692,,,,,,
,87,11,10,10384.61538,,,,,,
,87,12,10.2,10153.84615,,,,,,
,87,13,10.7,9576.923077,,,,,,
,87,14,11.5,8653.846154,,,,,,
,87,15,12.9,7038.461538,,,,,,
,87,16,13.1,6807.692308,,,,,,
,87,17,12.6,7384.615385,,,,,,
,87,18,12,8076.923077,,,,,,
,87,19,11.3,8884.615385,,,,,,
,87,20,10.4,9923.076923,,,,,,
,87,21,9.8,10615.38462,,,,,,
,87,22,9,11538.46154,,,,,,
,87,23,8.3,12346.15385,,,,,,
,87,24,7.5,13269.23077,,,,,,
,88,1,6.9,13961.53846,,,,,,
,88,2,6.1,14884.61538,,,,,,
,88,3,5.7,15346.15385,,,,,,
,88,4,5.4,15692.30769,,,,,,
,88,5,5.1,16038.46154,,,,,,
,88,6,4.9,16269.23077,,,,,,
,88,7,4.9,16269.23077,,,,,,
,88,8,6.1,14884.61538,,,,,,
,88,9,6.6,14307.69231,,,,,,
,88,10,7.3,13500,,,,,,
,88,11,8.7,11884.61538,,,,,,
,88,12,9.9,10500,,,,,,
,88,13,9.7,10730.76923,,,,,,
,88,14,9.9,10500,,,,,,
,88,15,10.2,10153.84615,,,,,,
,88,16,9.9,10500,,,,,,
,88,17,9.3,11192.30769,,,,,,
,88,18,8.9,11653.84615,,,,,,
,88,19,8.2,12461.53846,,,,,,
,88,20,7.7,13038.46154,,,,,,
,88,21,7.1,13730.76923,,,,,,
,88,22,6.4,14538.46154,,,,,,
,88,23,5.8,15230.76923,,,,,,
,88,24,5.2,15923.07692,,,,,,
,89,1,4.7,16500,,,,,,
,89,2,4.2,17076.92308,,,,,,
,89,3,3.6,17769.23077,,,,,,
,89,4,3.4,18000,,,,,,
,89,5,3.1,18346.15385,,,,,,
,89,6,2.9,18576.92308,,,,,,
,89,7,2.9,18576.92308,,,,,,
,89,8,4.1,17192.30769,,,,,,
,89,9,6,15000,,,,,,
,89,10,8.2,12461.53846,,,,,,
,89,11,10.3,10038.46154,,,,,,
,89,12,12.1,7961.538462,,,,,,
,89,13,13.8,6000,,,,,,
,89,14,14.8,4846.153846,,,,,,
,89,15,15.4,4153.846154,,,,,,
,89,16,15.6,3923.076923,,,,,,
,89,17,15.3,4269.230769,,,,,,
,89,18,14.4,5307.692308,,,,,,
,89,19,13.1,6807.692308,,,,,,
,89,20,11.7,8423.076923,,,,,,
,89,21,10.7,9576.923077,,,,,,
,89,22,9.6,10846.15385,,,,,,
,89,23,8.6,12000,,,,,,
,89,24,7.6,13153.84615,,,,,,
,90,1,6.6,14307.69231,,,,,,
,90,2,5.6,15461.53846,,,,,,
,90,3,4.6,16615.38462,,,,,,
,90,4,4.1,17192.30769,,,,,,
,90,5,3.6,17769.23077,,,,,,
,90,6,3.2,18230.76923,,,,,,
,90,7,3.1,18346.15385,,,,,,
,90,8,4.7,16500,,,,,,
,90,9,7.1,13730.76923,,,,,,
,90,10,9.6,10846.15385,,,,,,
,90,11,12.1,7961.538462,,,,,,
,90,12,14.3,5423.076923,,,,,,
,90,13,16.1,3346.153846,,,,,,
,90,14,17.4,1846.153846,,,,,,
,90,15,18.2,923.0769231,,,,,,
,90,16,18.5,576.9230769,,,,,,
,90,17,18.1,1038.461538,,,,,,
,90,18,16.9,2423.076923,,,,,,
,90,19,15.2,4384.615385,,,,,,
,90,20,13.4,6461.538462,,,,,,
,90,21,12.8,7153.846154,,,,,,
,90,22,12.1,7961.538462,,,,,,
,90,23,11.5,8653.846154,,,,,,
,90,24,10.8,9461.538462,,,,,,
avril,91,1,10.6,9692.307692,,,,,,
,91,2,10.3,10038.46154,,,,,,
,91,3,10,10384.61538,,,,,,
,91,4,9.9,10500,,,,,,
,91,5,9.8,10615.38462,,,,,,
,91,6,9.7,10730.76923,,,,,,
,91,7,9.8,10615.38462,,,,,,
,91,8,11.2,9000,,,,,,
,91,9,13.2,6692.307692,,,,,,
,91,10,15.3,4269.230769,,,,,,
,91,11,17.4,1846.153846,,,,,,
,91,12,19.2,0,,,,,,
,91,13,20.7,0,,,,,,
,91,14,21.8,0,,,,,,
,91,15,22.6,0,,,,,,
,91,16,22.8,0,,,,,,
,91,17,22.6,0,,,,,,
,91,18,21.7,0,,,,,,
,91,19,20.4,0,,,,,,
,91,20,19,0,,,,,,
,91,21,17.8,1384.615385,,,,,,
,91,22,16.6,2769.230769,,,,,,
,91,23,15.5,4038.461538,,,,,,
,91,24,14.4,5307.692308,,,,,,
,92,1,13.2,6692.307692,,,,,,
,92,2,11.9,8192.307692,,,,,,
,92,3,10.7,9576.923077,,,,,,
,92,4,10,10384.61538,,,,,,
,92,5,9.3,11192.30769,,,,,,
,92,6,8.9,11653.84615,,,,,,
,92,7,8.8,11769.23077,,,,,,
,92,8,10.2,10153.84615,,,,,,
,92,9,12,8076.923077,,,,,,
,92,10,13.9,5884.615385,,,,,,
,92,11,15.7,3807.692308,,,,,,
,92,12,17.2,2076.923077,,,,,,
,92,13,18.5,576.9230769,,,,,,
,92,14,19.5,0,,,,,,
,92,15,20,0,,,,,,
,92,16,20.2,0,,,,,,
,92,17,19.8,0,,,,,,
,92,18,18.9,115.3846154,,,,,,
,92,19,17.6,1615.384615,,,,,,
,92,20,16.2,3230.769231,,,,,,
,92,21,14.9,4730.769231,,,,,,
,92,22,13.6,6230.769231,,,,,,
,92,23,12.3,7730.769231,,,,,,
,92,24,10.9,9346.153846,,,,,,
,93,1,10,10384.61538,,,,,,
,93,2,9,11538.46154,,,,,,
,93,3,8,12692.30769,,,,,,
,93,4,7.5,13269.23077,,,,,,
,93,5,7,13846.15385,,,,,,
,93,6,6.6,14307.69231,,,,,,
,93,7,6.6,14307.69231,,,,,,
,93,8,7.7,13038.46154,,,,,,
,93,9,9.3,11192.30769,,,,,,
,93,10,11.2,9000,,,,,,
,93,11,12.6,7384.615385,,,,,,
,93,12,13.5,6346.153846,,,,,,
,93,13,14.5,5192.307692,,,,,,
,93,14,15.6,3923.076923,,,,,,
,93,15,16.1,3346.153846,,,,,,
,93,16,16.3,3115.384615,,,,,,
,93,17,16,3461.538462,,,,,,
,93,18,15.2,4384.615385,,,,,,
,93,19,14.1,5653.846154,,,,,,
,93,20,12.9,7038.461538,,,,,,
,93,21,11.9,8192.307692,,,,,,
,93,22,10.9,9346.153846,,,,,,
,93,23,9.9,10500,,,,,,
,93,24,8.9,11653.84615,,,,,,
,94,1,8.2,12461.53846,,,,,,
,94,2,7.4,13384.61538,,,,,,
,94,3,6.7,14192.30769,,,,,,
,94,4,6.3,14653.84615,,,,,,
,94,5,5.9,15115.38462,,,,,,
,94,6,5.6,15461.53846,,,,,,
,94,7,5.7,15346.15385,,,,,,
,94,8,7.1,13730.76923,,,,,,
,94,9,8.9,11653.84615,,,,,,
,94,10,10.6,9692.307692,,,,,,
,94,11,12.4,7615.384615,,,,,,
,94,12,13.9,5884.615385,,,,,,
,94,13,15.1,4500,,,,,,
,94,14,16.1,3346.153846,,,,,,
,94,15,16.6,2769.230769,,,,,,
,94,16,16.8,2538.461538,,,,,,
,94,17,16.5,2884.615385,,,,,,
,94,18,15.8,3692.307692,,,,,,
,94,19,14.6,5076.923077,,,,,,
,94,20,13.3,6576.923077,,,,,,
,94,21,12.3,7730.769231,,,,,,
,94,22,11.2,9000,,,,,,
,94,23,10.2,10153.84615,,,,,,
,94,24,9.2,11307.69231,,,,,,
,95,1,8.3,12346.15385,,,,,,
,95,2,7.5,13269.23077,,,,,,
,95,3,6.6,14307.69231,,,,,,
,95,4,6.1,14884.61538,,,,,,
,95,5,5.7,15346.15385,,,,,,
,95,6,5.4,15692.30769,,,,,,
,95,7,5.4,15692.30769,,,,,,
,95,8,6.6,14307.69231,,,,,,
,95,9,8.3,12346.15385,,,,,,
,95,10,9.9,10500,,,,,,
,95,11,11.4,8769.230769,,,,,,
,95,12,12.8,7153.846154,,,,,,
,95,13,13.9,5884.615385,,,,,,
,95,14,14.6,5076.923077,,,,,,
,95,15,15,4615.384615,,,,,,
,95,16,15.2,4384.615385,,,,,,
,95,17,14.8,4846.153846,,,,,,
,95,18,14.1,5653.846154,,,,,,
,95,19,13,6923.076923,,,,,,
,95,20,11.8,8307.692308,,,,,,
,95,21,10.9,9346.153846,,,,,,
,95,22,10,10384.61538,,,,,,
,95,23,9.1,11423.07692,,,,,,
,95,24,8.3,12346.15385,,,,,,
,96,1,7.6,13153.84615,,,,,,
,96,2,7,13846.15385,,,,,,
,96,3,6.4,14538.46154,,,,,,
,96,4,6,15000,,,,,,
,96,5,5.7,15346.15385,,,,,,
,96,6,5.5,15576.92308,,,,,,
,96,7,5.5,15576.92308,,,,,,
,96,8,6.9,13961.53846,,,,,,
,96,9,8.6,12000,,,,,,
,96,10,10.4,9923.076923,,,,,,
,96,11,12.1,7961.538462,,,,,,
,96,12,13.5,6346.153846,,,,,,
,96,13,14.7,4961.538462,,,,,,
,96,14,15.6,3923.076923,,,,,,
,96,15,16.1,3346.153846,,,,,,
,96,16,16.2,3230.769231,,,,,,
,96,17,15.9,3576.923077,,,,,,
,96,18,15.1,4500,,,,,,
,96,19,13.9,5884.615385,,,,,,
,96,20,12.7,7269.230769,,,,,,
,96,21,11.9,8192.307692,,,,,,
,96,22,11,9230.769231,,,,,,
,96,23,10.2,10153.84615,,,,,,
,96,24,9.4,11076.92308,,,,,,
,97,1,8.7,11884.61538,,,,,,
,97,2,8,12692.30769,,,,,,
,97,3,7.4,13384.61538,,,,,,
,97,4,7,13846.15385,,,,,,
,97,5,6.7,14192.30769,,,,,,
,97,6,6.4,14538.46154,,,,,,
,97,7,6.4,14538.46154,,,,,,
,97,8,6.5,14423.07692,,,,,,
,97,9,7.4,13384.61538,,,,,,
,97,10,8.4,12230.76923,,,,,,
,97,11,9.8,10615.38462,,,,,,
,97,12,10.8,9461.538462,,,,,,
,97,13,11.6,8538.461538,,,,,,
,97,14,12.2,7846.153846,,,,,,
,97,15,12.7,7269.230769,,,,,,
,97,16,13.2,6692.307692,,,,,,
,97,17,13.5,6346.153846,,,,,,
,97,18,13.5,6346.153846,,,,,,
,97,19,12.8,7153.846154,,,,,,
,97,20,11.9,8192.307692,,,,,,
,97,21,11.4,8769.230769,,,,,,
,97,22,10.9,9346.153846,,,,,,
,97,23,10.4,9923.076923,,,,,,
,97,24,9.9,10500,,,,,,
,98,1,9.6,10846.15385,,,,,,
,98,2,9.3,11192.30769,,,,,,
,98,3,9,11538.46154,,,,,,
,98,4,8.9,11653.84615,,,,,,
,98,5,8.8,11769.23077,,,,,,
,98,6,8.7,11884.61538,,,,,,
,98,7,8.8,11769.23077,,,,,,
,98,8,8.9,11653.84615,,,,,,
,98,9,9.1,11423.07692,,,,,,
,98,10,9,11538.46154,,,,,,
,98,11,9.6,10846.15385,,,,,,
,98,12,10.4,9923.076923,,,,,,
,98,13,11.3,8884.615385,,,,,,
,98,14,12.5,7500,,,,,,
,98,15,13.4,6461.538462,,,,,,
,98,16,13.7,6115.384615,,,,,,
,98,17,14.2,5538.461538,,,,,,
,98,18,14.2,5538.461538,,,,,,
,98,19,13.8,6000,,,,,,
,98,20,13.2,6692.307692,,,,,,
,98,21,12.5,7500,,,,,,
,98,22,11.9,8192.307692,,,,,,
,98,23,11.2,9000,,,,,,
,98,24,9.9,10500,,,,,,
,99,1,10,10384.61538,,,,,,
,99,2,9.2,11307.69231,,,,,,
,99,3,8.3,12346.15385,,,,,,
,99,4,7.7,13038.46154,,,,,,
,99,5,6.8,14076.92308,,,,,,
,99,6,7.1,13730.76923,,,,,,
,99,7,7.2,13615.38462,,,,,,
,99,8,7.6,13153.84615,,,,,,
,99,9,8.3,12346.15385,,,,,,
,99,10,8.9,11653.84615,,,,,,
,99,11,9.3,11192.30769,,,,,,
,99,12,10,10384.61538,,,,,,
,99,13,10.6,9692.307692,,,,,,
,99,14,11,9230.769231,,,,,,
,99,15,11.1,9115.384615,,,,,,
,99,16,11.1,9115.384615,,,,,,
,99,17,11,9230.769231,,,,,,
,99,18,10.7,9576.923077,,,,,,
,99,19,10.2,10153.84615,,,,,,
,99,20,9.6,10846.15385,,,,,,
,99,21,9.5,10961.53846,,,,,,
,99,22,9.5,10961.53846,,,,,,
,99,23,9.4,11076.92308,,,,,,
,99,24,9.4,11076.92308,,,,,,
,100,1,9.7,10730.76923,,,,,,
,100,2,10,10384.61538,,,,,,
,100,3,10.2,10153.84615,,,,,,
,100,4,10.4,9923.076923,,,,,,
,100,5,10.4,9923.076923,,,,,,
,100,6,10.7,9576.923077,,,,,,
,100,7,10.5,9807.692308,,,,,,
,100,8,10.9,9346.153846,,,,,,
,100,9,13.3,6576.923077,,,,,,
,100,10,14.6,5076.923077,,,,,,
,100,11,15.1,4500,,,,,,
,100,12,15.8,3692.307692,,,,,,
,100,13,16.3,3115.384615,,,,,,
,100,14,16.8,2538.461538,,,,,,
,100,15,17.2,2076.923077,,,,,,
,100,16,16.8,2538.461538,,,,,,
,100,17,16.6,2769.230769,,,,,,
,100,18,16.2,3230.769231,,,,,,
,100,19,15.8,3692.307692,,,,,,
,100,20,15.3,4269.230769,,,,,,
,100,21,14.5,5192.307692,,,,,,
,100,22,13.9,5884.615385,,,,,,
,100,23,13.2,6692.307692,,,,,,
,100,24,12.6,7384.615385,,,,,,
,101,1,11.3,8884.615385,,,,,,
,101,2,9.9,10500,,,,,,
,101,3,8.5,12115.38462,,,,,,
,101,4,7.7,13038.46154,,,,,,
,101,5,6.9,13961.53846,,,,,,
,101,6,6.4,14538.46154,,,,,,
,101,7,6.5,14423.07692,,,,,,
,101,8,7.9,12807.69231,,,,,,
,101,9,9.5,10961.53846,,,,,,
,101,10,11.1,9115.384615,,,,,,
,101,11,12.5,7500,,,,,,
,101,12,13.8,6000,,,,,,
,101,13,14.7,4961.538462,,,,,,
,101,14,15.4,4153.846154,,,,,,
,101,15,15.9,3576.923077,,,,,,
,101,16,16.1,3346.153846,,,,,,
,101,17,16.1,3346.153846,,,,,,
,101,18,15.4,4153.846154,,,,,,
,101,19,14.3,5423.076923,,,,,,
,101,20,13,6923.076923,,,,,,
,101,21,12.3,7730.769231,,,,,,
,101,22,11.6,8538.461538,,,,,,
,101,23,11,9230.769231,,,,,,
,101,24,10.3,10038.46154,,,,,,
,102,1,10.2,10153.84615,,,,,,
,102,2,10.3,10038.46154,,,,,,
,102,3,10.3,10038.46154,,,,,,
,102,4,10.4,9923.076923,,,,,,
,102,5,10.4,9923.076923,,,,,,
,102,6,10.5,9807.692308,,,,,,
,102,7,11.1,9115.384615,,,,,,
,102,8,13.6,6230.769231,,,,,,
,102,9,14,5769.230769,,,,,,
,102,10,13.6,6230.769231,,,,,,
,102,11,13.5,6346.153846,,,,,,
,102,12,13.4,6461.538462,,,,,,
,102,13,14.3,5423.076923,,,,,,
,102,14,15.5,4038.461538,,,,,,
,102,15,18.1,1038.461538,,,,,,
,102,16,19.8,0,,,,,,
,102,17,20.8,0,,,,,,
,102,18,21,0,,,,,,
,102,19,20.5,0,,,,,,
,102,20,19.5,0,,,,,,
,102,21,18.1,1038.461538,,,,,,
,102,22,16.7,2653.846154,,,,,,
,102,23,15.4,4153.846154,,,,,,
,102,24,14.1,5653.846154,,,,,,
,103,1,12.4,7615.384615,,,,,,
,103,2,10.7,9576.923077,,,,,,
,103,3,8.9,11653.84615,,,,,,
,103,4,7.9,12807.69231,,,,,,
,103,5,7,13846.15385,,,,,,
,103,6,6.4,14538.46154,,,,,,
,103,7,6.5,14423.07692,,,,,,
,103,8,6.8,14076.92308,,,,,,
,103,9,7.5,13269.23077,,,,,,
,103,10,9.7,10730.76923,,,,,,
,103,11,10.8,9461.538462,,,,,,
,103,12,10.9,9346.153846,,,,,,
,103,13,11.7,8423.076923,,,,,,
,103,14,12.5,7500,,,,,,
,103,15,13.6,6230.769231,,,,,,
,103,16,13.7,6115.384615,,,,,,
,103,17,13.1,6807.692308,,,,,,
,103,18,12,8076.923077,,,,,,
,103,19,10.9,9346.153846,,,,,,
,103,20,10,10384.61538,,,,,,
,103,21,8.9,11653.84615,,,,,,
,103,22,7.7,13038.46154,,,,,,
,103,23,6.5,14423.07692,,,,,,
,103,24,5.4,15692.30769,,,,,,
,104,1,4.7,16500,,,,,,
,104,2,3.9,17423.07692,,,,,,
,104,3,3.2,18230.76923,,,,,,
,104,4,2.8,18692.30769,,,,,,
,104,5,2.4,19153.84615,,,,,,
,104,6,2.1,19500,,,,,,
,104,7,2.4,19153.84615,,,,,,
,104,8,4.5,16730.76923,,,,,,
,104,9,6.7,14192.30769,,,,,,
,104,10,8.9,11653.84615,,,,,,
,104,11,11,9230.769231,,,,,,
,104,12,12.8,7153.846154,,,,,,
,104,13,14.2,5538.461538,,,,,,
,104,14,15.3,4269.230769,,,,,,
,104,15,16,3461.538462,,,,,,
,104,16,16.2,3230.769231,,,,,,
,104,17,15.9,3576.923077,,,,,,
,104,18,15,4615.384615,,,,,,
,104,19,13.6,6230.769231,,,,,,
,104,20,11.9,8192.307692,,,,,,
,104,21,10.6,9692.307692,,,,,,
,104,22,9.3,11192.30769,,,,,,
,104,23,8,12692.30769,,,,,,
,104,24,6.7,14192.30769,,,,,,
,105,1,5.6,15461.53846,,,,,,
,105,2,4.5,16730.76923,,,,,,
,105,3,3.3,18115.38462,,,,,,
,105,4,2.7,18807.69231,,,,,,
,105,5,2.1,19500,,,,,,
,105,6,1.6,20076.92308,,,,,,
,105,7,1.9,19730.76923,,,,,,
,105,8,3.7,17653.84615,,,,,,
,105,9,5.6,15461.53846,,,,,,
,105,10,7.4,13384.61538,,,,,,
,105,11,9.2,11307.69231,,,,,,
,105,12,10.7,9576.923077,,,,,,
,105,13,11.9,8192.307692,,,,,,
,105,14,12.7,7269.230769,,,,,,
,105,15,13.1,6807.692308,,,,,,
,105,16,13.2,6692.307692,,,,,,
,105,17,12.8,7153.846154,,,,,,
,105,18,11.9,8192.307692,,,,,,
,105,19,10.6,9692.307692,,,,,,
,105,20,9.1,11423.07692,,,,,,
,105,21,8.1,12576.92308,,,,,,
,105,22,7.1,13730.76923,,,,,,
,105,23,6.1,14884.61538,,,,,,
,105,24,5.1,16038.46154,fin période 2,,,,,
,106,1,4.7,,,,,,,
,106,2,4.2,,,,,,,
,106,3,3.7,,,,,,,
,106,4,3.4,,,,,,,
,106,5,3.2,,,,,,,
,106,6,3,,,,,,,
,106,7,3.2,,,,,,,
,106,8,4.2,,,,,,,
,106,9,5.1,,,,,,,
,106,10,6.1,,,,,,,
,106,11,7,,,,,,,
,106,12,7.7,,,,,,,
,106,13,8.3,,,,,,,
,106,14,8.7,,,,,,,
,106,15,8.9,,,,,,,
,106,16,8.9,,,,,,,
,106,17,8.6,,,,,,,
,106,18,8,,,,,,,
,106,19,7.3,,,,,,,
,106,20,6.7,,,,,,,
,106,21,6.4,,,,,,,
,106,22,6,,,,,,,
,106,23,5.3,,,,,,,
,106,24,5.4,,,,,,,
,107,1,5.2,,,,,,,
,107,2,5.1,,,,,,,
,107,3,5,,,,,,,
,107,4,4.9,,,,,,,
,107,5,4.9,,,,,,,
,107,6,4.8,,,,,,,
,107,7,5.1,,,,,,,
,107,8,6.2,,,,,,,
,107,9,7.5,,,,,,,
,107,10,8.4,,,,,,,
,107,11,9.6,,,,,,,
,107,12,10.6,,,,,,,
,107,13,11.6,,,,,,,
,107,14,12,,,,,,,
,107,15,12.1,,,,,,,
,107,16,12.5,,,,,,,
,107,17,12.3,,,,,,,
,107,18,11.8,,,,,,,
,107,19,11.1,,,,,,,
,107,20,10.3,,,,,,,
,107,21,9.4,,,,,,,
,107,22,8.5,,,,,,,
,107,23,7.6,,,,,,,
,107,24,6.7,,,,,,,
,108,1,5.7,,,,,,,
,108,2,4.7,,,,,,,
,108,3,3.7,,,,,,,
,108,4,3.2,,,,,,,
,108,5,2.7,,,,,,,
,108,6,2.3,,,,,,,
,108,7,2.7,,,,,,,
,108,8,4.2,,,,,,,
,108,9,6,,,,,,,
,108,10,8,,,,,,,
,108,11,9.8,,,,,,,
,108,12,11.1,,,,,,,
,108,13,12.1,,,,,,,
,108,14,13,,,,,,,
,108,15,13.5,,,,,,,
,108,16,13.6,,,,,,,
,108,17,13.3,,,,,,,
,108,18,12.5,,,,,,,
,108,19,11.3,,,,,,,
,108,20,9.9,,,,,,,
,108,21,8.8,,,,,,,
,108,22,7.7,,,,,,,
,108,23,6.7,,,,,,,
,108,24,5.6,,,,,,,
,109,1,5,,,,,,,
,109,2,4.3,,,,,,,
,109,3,3.6,,,,,,,
,109,4,3.2,,,,,,,
,109,5,2.8,,,,,,,
,109,6,2.6,,,,,,,
,109,7,2.8,,,,,,,
,109,8,3.4,,,,,,,
,109,9,4.2,,,,,,,
,109,10,5.2,,,,,,,
,109,11,5.8,,,,,,,
,109,12,6.4,,,,,,,
,109,13,6.8,,,,,,,
,109,14,7.3,,,,,,,
,109,15,7.6,,,,,,,
,109,16,7.7,,,,,,,
,109,17,7.6,,,,,,,
,109,18,7.2,,,,,,,
,109,19,6.1,,,,,,,
,109,20,6,,,,,,,
,109,21,5.3,,,,,,,
,109,22,4.6,,,,,,,
,109,23,3.9,,,,,,,
,109,24,3.2,,,,,,,
,110,1,2.7,,,,,,,
,110,2,2.2,,,,,,,
,110,3,1.7,,,,,,,
,110,4,1.4,,,,,,,
,110,5,1.1,,,,,,,
,110,6,0.8,,,,,,,
,110,7,1.3,,,,,,,
,110,8,3.2,,,,,,,
,110,9,5.1,,,,,,,
,110,10,7.1,,,,,,,
,110,11,8.9,,,,,,,
,110,12,10.5,,,,,,,
,110,13,11.8,,,,,,,
,110,14,12.6,,,,,,,
,110,15,13,,,,,,,
,110,16,13.2,,,,,,,
,110,17,12.8,,,,,,,
,110,18,11.9,,,,,,,
,110,19,10.6,,,,,,,
,110,20,9.1,,,,,,,
,110,21,8.1,,,,,,,
,110,22,7,,,,,,,
,110,23,6,,,,,,,
,110,24,4.9,,,,,,,
,111,1,4.1,,,,,,,
,111,2,3.1,,,,,,,
,111,3,2.6,,,,,,,
,111,4,2.1,,,,,,,
,111,5,1.8,,,,,,,
,111,6,1.7,,,,,,,
,111,7,2.4,,,,,,,
,111,8,4,,,,,,,
,111,9,6,,,,,,,
,111,10,8.1,,,,,,,
,111,11,10.2,,,,,,,
,111,12,12,,,,,,,
,111,13,13.6,,,,,,,
,111,14,14.7,,,,,,,
,111,15,15.5,,,,,,,
,111,16,15.8,,,,,,,
,111,17,15.6,,,,,,,
,111,18,14.7,,,,,,,
,111,19,13.4,,,,,,,
,111,20,11.8,,,,,,,
,111,21,11,,,,,,,
,111,22,10.1,,,,,,,
,111,23,9.3,,,,,,,
,111,24,8.4,,,,,,,
,112,1,8,,,,,,,
,112,2,7.6,,,,,,,
,112,3,7.3,,,,,,,
,112,4,7.1,,,,,,,
,112,5,7,,,,,,,
,112,6,6.9,,,,,,,
,112,7,7.5,,,,,,,
,112,8,8.6,,,,,,,
,112,9,9.8,,,,,,,
,112,10,11.5,,,,,,,
,112,11,13.8,,,,,,,
,112,12,15.8,,,,,,,
,112,13,17.2,,,,,,,
,112,14,18.3,,,,,,,
,112,15,18.8,,,,,,,
,112,16,19,,,,,,,
,112,17,19,,,,,,,
,112,18,18.4,,,,,,,
,112,19,17.3,,,,,,,
,112,20,16,,,,,,,
,112,21,15.1,,,,,,,
,112,22,14.2,,,,,,,
,112,23,13.4,,,,,,,
,112,24,12.5,,,,,,,
,113,1,11.8,,,,,,,
,113,2,11.1,,,,,,,
,113,3,10.7,,,,,,,
,113,4,10.3,,,,,,,
,113,5,10,,,,,,,
,113,6,10,,,,,,,
,113,7,10.4,,,,,,,
,113,8,11.1,,,,,,,
,113,9,12.1,,,,,,,
,113,10,13.1,,,,,,,
,113,11,14.2,,,,,,,
,113,12,15.4,,,,,,,
,113,13,16.1,,,,,,,
,113,14,16.7,,,,,,,
,113,15,17.1,,,,,,,
,113,16,17.2,,,,,,,
,113,17,17.1,,,,,,,
,113,18,16.6,,,,,,,
,113,19,15.9,,,,,,,
,113,20,15.1,,,,,,,
,113,21,14,,,,,,,
,113,22,12.8,,,,,,,
,113,23,11.6,,,,,,,
,113,24,10.5,,,,,,,
,114,1,9.5,,,,,,,
,114,2,8.5,,,,,,,
,114,3,8,,,,,,,
,114,4,7.5,,,,,,,
,114,5,7.2,,,,,,,
,114,6,7.2,,,,,,,
,114,7,7.8,,,,,,,
,114,8,8.9,,,,,,,
,114,9,10.2,,,,,,,
,114,10,11.8,,,,,,,
,114,11,12.9,,,,,,,
,114,12,13.9,,,,,,,
,114,13,14.7,,,,,,,
,114,14,14.9,,,,,,,
,114,15,14.2,,,,,,,
,114,16,13.3,,,,,,,
,114,17,12.4,,,,,,,
,114,18,11.6,,,,,,,
,114,19,11,,,,,,,
,114,20,10.3,,,,,,,
,114,21,9.6,,,,,,,
,114,22,9,,,,,,,
,114,23,8.3,,,,,,,
,114,24,7.6,,,,,,,
,115,1,7.1,,,,,,,
,115,2,6.5,,,,,,,
,115,3,6.2,,,,,,,
,115,4,5.9,,,,,,,
,115,5,5.7,,,,,,,
,115,6,5.6,,,,,,,
,115,7,6.5,,,,,,,
,115,8,8.2,,,,,,,
,115,9,10.1,,,,,,,
,115,10,12,,,,,,,
,115,11,13.6,,,,,,,
,115,12,15.2,,,,,,,
,115,13,16.6,,,,,,,
,115,14,17.5,,,,,,,
,115,15,18.3,,,,,,,
,115,16,18.5,,,,,,,
,115,17,18.1,,,,,,,
,115,18,17.3,,,,,,,
,115,19,16.1,,,,,,,
,115,20,14.7,,,,,,,
,115,21,13.7,,,,,,,
,115,22,12.7,,,,,,,
,115,23,11.7,,,,,,,
,115,24,10.7,,,,,,,
,116,1,9.9,,,,,,,
,116,2,9,,,,,,,
,116,3,8.6,,,,,,,
,116,4,8.1,,,,,,,
,116,5,7.8,,,,,,,
,116,6,7.7,,,,,,,
,116,7,8.8,,,,,,,
,116,8,10.1,,,,,,,
,116,9,10.7,,,,,,,
,116,10,10.8,,,,,,,
,116,11,11,,,,,,,
,116,12,11.3,,,,,,,
,116,13,10.9,,,,,,,
,116,14,11.4,,,,,,,
,116,15,12.4,,,,,,,
,116,16,13,,,,,,,
,116,17,13.3,,,,,,,
,116,18,13.3,,,,,,,
,116,19,12.9,,,,,,,
,116,20,12.2,,,,,,,
,116,21,11.5,,,,,,,
,116,22,10.7,,,,,,,
,116,23,10,,,,,,,
,116,24,9.2,,,,,,,
,117,1,8.8,,,,,,,
,117,2,8.4,,,,,,,
,117,3,8.2,,,,,,,
,117,4,7.9,,,,,,,
,117,5,7.8,,,,,,,
,117,6,7.8,,,,,,,
,117,7,8.2,,,,,,,
,117,8,10,,,,,,,
,117,9,10.8,,,,,,,
,117,10,12.4,,,,,,,
,117,11,13.5,,,,,,,
,117,12,14.5,,,,,,,
,117,13,15.7,,,,,,,
,117,14,16.1,,,,,,,
,117,15,16.8,,,,,,,
,117,16,16.9,,,,,,,
,117,17,17.1,,,,,,,
,117,18,16.1,,,,,,,
,117,19,15.2,,,,,,,
,117,20,14.3,,,,,,,
,117,21,13.8,,,,,,,
,117,22,13.3,,,,,,,
,117,23,12.9,,,,,,,
,117,24,12.4,,,,,,,
,118,1,11.9,,,,,,,
,118,2,11.9,,,,,,,
,118,3,11.8,,,,,,,
,118,4,11.7,,,,,,,
,118,5,11.7,,,,,,,
,118,6,11.7,,,,,,,
,118,7,12.1,,,,,,,
,118,8,12.2,,,,,,,
,118,9,12.4,,,,,,,
,118,10,12.7,,,,,,,
,118,11,13.6,,,,,,,
,118,12,14.4,,,,,,,
,118,13,16.9,,,,,,,
,118,14,16.9,,,,,,,
,118,15,17.6,,,,,,,
,118,16,19.3,,,,,,,
,118,17,20.2,,,,,,,
,118,18,20.6,,,,,,,
,118,19,20.3,,,,,,,
,118,20,19.6,,,,,,,
,118,21,18.6,,,,,,,
,118,22,17.6,,,,,,,
,118,23,16.6,,,,,,,
,118,24,15.6,,,,,,,
,119,1,14.4,,,,,,,
,119,2,13,,,,,,,
,119,3,12.3,,,,,,,
,119,4,11.5,,,,,,,
,119,5,11,,,,,,,
,119,6,10.9,,,,,,,
,119,7,11.8,,,,,,,
,119,8,13.3,,,,,,,
,119,9,15.3,,,,,,,
,119,10,17.2,,,,,,,
,119,11,18.9,,,,,,,
,119,12,20.5,,,,,,,
,119,13,21.6,,,,,,,
,119,14,22.5,,,,,,,
,119,15,22.9,,,,,,,
,119,16,22.9,,,,,,,
,119,17,22.4,,,,,,,
,119,18,21.5,,,,,,,
,119,19,20.3,,,,,,,
,119,20,18.9,,,,,,,
,119,21,17.7,,,,,,,
,119,22,16.5,,,,,,,
,119,23,15.3,,,,,,,
,119,24,14.1,,,,,,,
,120,1,13.6,,,,,,,
,120,2,13.1,,,,,,,
,120,3,12.9,,,,,,,
,120,4,12.6,,,,,,,
,120,5,12.5,,,,,,,
,120,6,12.5,,,,,,,
,120,7,13.5,,,,,,,
,120,8,14.6,,,,,,,
,120,9,16.1,,,,,,,
,120,10,16.7,,,,,,,
,120,11,17.3,,,,,,,
,120,12,19.2,,,,,,,
,120,13,21.1,,,,,,,
,120,14,22.6,,,,,,,
,120,15,23.5,,,,,,,
,120,16,24.1,,,,,,,
,120,17,24.6,,,,,,,
,120,18,24.2,,,,,,,
,120,19,23.2,,,,,,,
,120,20,22,,,,,,,
,120,21,20,,,,,,,
,120,22,18,,,,,,,
,120,23,16.1,,,,,,,
,120,24,14.2,,,,,,,
mai,121,1,12.3,,,,,,,
,121,2,10.4,,,,,,,
,121,3,8.5,,,,,,,
,121,4,7.2,,,,,,,
,121,5,6.4,,,,,,,
,121,6,6.2,,,,,,,
,121,7,6.8,,,,,,,
,121,8,7.9,,,,,,,
,121,9,9.2,,,,,,,
,121,10,10.5,,,,,,,
,121,11,11.8,,,,,,,
,121,12,12.9,,,,,,,
,121,13,13.7,,,,,,,
,121,14,14.4,,,,,,,
,121,15,14.7,,,,,,,
,121,16,14.8,,,,,,,
,121,17,14.5,,,,,,,
,121,18,13.8,,,,,,,
,121,19,12.8,,,,,,,
,121,20,11.5,,,,,,,
,121,21,10.6,,,,,,,
,121,22,9.7,,,,,,,
,121,23,8.9,,,,,,,
,121,24,8,,,,,,,
,122,1,8.3,,,,,,,
,122,2,8.6,,,,,,,
,122,3,8.8,,,,,,,
,122,4,9,,,,,,,
,122,5,9.2,,,,,,,
,122,6,9.3,,,,,,,
,122,7,9.9,,,,,,,
,122,8,11.1,,,,,,,
,122,9,11.7,,,,,,,
,122,10,12.2,,,,,,,
,122,11,13.4,,,,,,,
,122,12,15.5,,,,,,,
,122,13,15.9,,,,,,,
,122,14,17.3,,,,,,,
,122,15,17.6,,,,,,,
,122,16,16.9,,,,,,,
,122,17,16.8,,,,,,,
,122,18,16.5,,,,,,,
,122,19,15.8,,,,,,,
,122,20,15.1,,,,,,,
,122,21,14.6,,,,,,,
,122,22,14.2,,,,,,,
,122,23,13.8,,,,,,,
,122,24,13.3,,,,,,,
,123,1,12.6,,,,,,,
,123,2,11.9,,,,,,,
,123,3,11.5,,,,,,,
,123,4,11.1,,,,,,,
,123,5,10.9,,,,,,,
,123,6,10.9,,,,,,,
,123,7,11.4,,,,,,,
,123,8,12.6,,,,,,,
,123,9,14.2,,,,,,,
,123,10,15,,,,,,,
,123,11,16.7,,,,,,,
,123,12,17.7,,,,,,,
,123,13,18.4,,,,,,,
,123,14,17.4,,,,,,,
,123,15,16.5,,,,,,,
,123,16,16.3,,,,,,,
,123,17,15.5,,,,,,,
,123,18,14.9,,,,,,,
,123,19,14.3,,,,,,,
,123,20,13.7,,,,,,,
,123,21,13.5,,,,,,,
,123,22,13.3,,,,,,,
,123,23,13.1,,,,,,,
,123,24,12.8,,,,,,,
,124,1,12.6,,,,,,,
,124,2,12.4,,,,,,,
,124,3,12.4,,,,,,,
,124,4,12.3,,,,,,,
,124,5,12.2,,,,,,,
,124,6,12.3,,,,,,,
,124,7,13.4,,,,,,,
,124,8,14.9,,,,,,,
,124,9,16.6,,,,,,,
,124,10,18.3,,,,,,,
,124,11,19.5,,,,,,,
,124,12,19.8,,,,,,,
,124,13,20.1,,,,,,,
,124,14,19.3,,,,,,,
,124,15,18.3,,,,,,,
,124,16,17.5,,,,,,,
,124,17,16.5,,,,,,,
,124,18,16.2,,,,,,,
,124,19,15.7,,,,,,,
,124,20,15.2,,,,,,,
,124,21,14.9,,,,,,,
,124,22,14.6,,,,,,,
,124,23,14.3,,,,,,,
,124,24,14,,,,,,,
,125,1,12.9,,,,,,,
,125,2,12.8,,,,,,,
,125,3,12.5,,,,,,,
,125,4,12.2,,,,,,,
,125,5,12,,,,,,,
,125,6,11.9,,,,,,,
,125,7,12.3,,,,,,,
,125,8,13,,,,,,,
,125,9,14,,,,,,,
,125,10,14.8,,,,,,,
,125,11,15.4,,,,,,,
,125,12,16.2,,,,,,,
,125,13,16.7,,,,,,,
,125,14,17,,,,,,,
,125,15,17.3,,,,,,,
,125,16,17.4,,,,,,,
,125,17,17.4,,,,,,,
,125,18,17.1,,,,,,,
,125,19,16.6,,,,,,,
,125,20,16,,,,,,,
,125,21,15,,,,,,,
,125,22,13.9,,,,,,,
,125,23,12.9,,,,,,,
,125,24,11.9,,,,,,,
,126,1,11.1,,,,,,,
,126,2,10.2,,,,,,,
,126,3,9.7,,,,,,,
,126,4,9.2,,,,,,,
,126,5,8.8,,,,,,,
,126,6,8.8,,,,,,,
,126,7,10,,,,,,,
,126,8,11.7,,,,,,,
,126,9,13.5,,,,,,,
,126,10,15.4,,,,,,,
,126,11,17.1,,,,,,,
,126,12,18.6,,,,,,,
,126,13,19.9,,,,,,,
,126,14,20.8,,,,,,,
,126,15,21.4,,,,,,,
,126,16,21.6,,,,,,,
,126,17,21.5,,,,,,,
,126,18,20.8,,,,,,,
,126,19,19.7,,,,,,,
,126,20,18.3,,,,,,,
,126,21,16.9,,,,,,,
,126,22,15.6,,,,,,,
,126,23,14.3,,,,,,,
,126,24,13,,,,,,,
,127,1,12.2,,,,,,,
,127,2,11.3,,,,,,,
,127,3,10.8,,,,,,,
,127,4,10.3,,,,,,,
,127,5,9.9,,,,,,,
,127,6,9.9,,,,,,,
,127,7,11,,,,,,,
,127,8,12.5,,,,,,,
,127,9,14.2,,,,,,,
,127,10,16,,,,,,,
,127,11,17.6,,,,,,,
,127,12,19.1,,,,,,,
,127,13,20.3,,,,,,,
,127,14,21.1,,,,,,,
,127,15,21.6,,,,,,,
,127,16,21.7,,,,,,,
,127,17,21.5,,,,,,,
,127,18,20.8,,,,,,,
,127,19,19.7,,,,,,,
,127,20,18.4,,,,,,,
,127,21,17.1,,,,,,,
,127,22,16.5,,,,,,,
,127,23,15.9,,,,,,,
,127,24,15.3,,,,,,,
,128,1,15.2,,,,,,,
,128,2,15.2,,,,,,,
,128,3,15.1,,,,,,,
,128,4,15.1,,,,,,,
,128,5,15,,,,,,,
,128,6,15.1,,,,,,,
,128,7,15.9,,,,,,,
,128,8,16.5,,,,,,,
,128,9,17.4,,,,,,,
,128,10,18.2,,,,,,,
,128,11,19,,,,,,,
,128,12,19.6,,,,,,,
,128,13,19.7,,,,,,,
,128,14,19.9,,,,,,,
,128,15,20.2,,,,,,,
,128,16,20,,,,,,,
,128,17,19.7,,,,,,,
,128,18,19.4,,,,,,,
,128,19,19,,,,,,,
,128,20,18.2,,,,,,,
,128,21,17.9,,,,,,,
,128,22,17.5,,,,,,,
,128,23,16.3,,,,,,,
,128,24,16.5,,,,,,,
,129,1,16.7,,,,,,,
,129,2,16.3,,,,,,,
,129,3,16.2,,,,,,,
,129,4,16.1,,,,,,,
,129,5,16,,,,,,,
,129,6,16,,,,,,,
,129,7,16.5,,,,,,,
,129,8,17.1,,,,,,,
,129,9,17.8,,,,,,,
,129,10,18.6,,,,,,,
,129,11,19.3,,,,,,,
,129,12,19.9,,,,,,,
,129,13,20.4,,,,,,,
,129,14,20.7,,,,,,,
,129,15,20.8,,,,,,,
,129,16,20.9,,,,,,,
,129,17,20.7,,,,,,,
,129,18,19.9,,,,,,,
,129,19,20.4,,,,,,,
,129,20,19.9,,,,,,,
,129,21,19.2,,,,,,,
,129,22,18.4,,,,,,,
,129,23,17.4,,,,,,,
,129,24,16.5,,,,,,,
,130,1,15.6,,,,,,,
,130,2,14.7,,,,,,,
,130,3,14.2,,,,,,,
,130,4,13.7,,,,,,,
,130,5,13.4,,,,,,,
,130,6,13.4,,,,,,,
,130,7,13.9,,,,,,,
,130,8,14.6,,,,,,,
,130,9,15.3,,,,,,,
,130,10,16.3,,,,,,,
,130,11,17.5,,,,,,,
,130,12,18.1,,,,,,,
,130,13,18.5,,,,,,,
,130,14,19.1,,,,,,,
,130,15,19.3,,,,,,,
,130,16,19.2,,,,,,,
,130,17,19.2,,,,,,,
,130,18,18.8,,,,,,,
,130,19,18,,,,,,,
,130,20,17.2,,,,,,,
,130,21,16.5,,,,,,,
,130,22,15.8,,,,,,,
,130,23,15,,,,,,,
,130,24,13.9,,,,,,,
,131,1,13.8,,,,,,,
,131,2,13.4,,,,,,,
,131,3,13.1,,,,,,,
,131,4,13,,,,,,,
,131,5,12.9,,,,,,,
,131,6,13.1,,,,,,,
,131,7,14.2,,,,,,,
,131,8,14.8,,,,,,,
,131,9,16.6,,,,,,,
,131,10,17.8,,,,,,,
,131,11,19.1,,,,,,,
,131,12,20.6,,,,,,,
,131,13,21,,,,,,,
,131,14,21.7,,,,,,,
,131,15,21,,,,,,,
,131,16,20,,,,,,,
,131,17,19,,,,,,,
,131,18,18.2,,,,,,,
,131,19,17.5,,,,,,,
,131,20,16.9,,,,,,,
,131,21,16.3,,,,,,,
,131,22,15.6,,,,,,,
,131,23,14.9,,,,,,,
,131,24,14.2,,,,,,,
,132,1,13.3,,,,,,,
,132,2,12.2,,,,,,,
,132,3,11.7,,,,,,,
,132,4,11.1,,,,,,,
,132,5,10.7,,,,,,,
,132,6,10.7,,,,,,,
,132,7,12,,,,,,,
,132,8,13.6,,,,,,,
,132,9,15.4,,,,,,,
,132,10,17.2,,,,,,,
,132,11,18.8,,,,,,,
,132,12,20.2,,,,,,,
,132,13,21.4,,,,,,,
,132,14,22.2,,,,,,,
,132,15,22.7,,,,,,,
,132,16,22.9,,,,,,,
,132,17,22.8,,,,,,,
,132,18,22.1,,,,,,,
,132,19,21,,,,,,,
,132,20,19.7,,,,,,,
,132,21,18.3,,,,,,,
,132,22,17.3,,,,,,,
,132,23,16.4,,,,,,,
,132,24,15.5,,,,,,,
,133,1,15.1,,,,,,,
,133,2,14.7,,,,,,,
,133,3,14.4,,,,,,,
,133,4,14.2,,,,,,,
,133,5,14,,,,,,,
,133,6,14,,,,,,,
,133,7,15.2,,,,,,,
,133,8,16.6,,,,,,,
,133,9,18.4,,,,,,,
,133,10,20.3,,,,,,,
,133,11,22.2,,,,,,,
,133,12,23.7,,,,,,,
,133,13,25,,,,,,,
,133,14,26.1,,,,,,,
,133,15,26.7,,,,,,,
,133,16,26.9,,,,,,,
,133,17,26.9,,,,,,,
,133,18,26.4,,,,,,,
,133,19,25.4,,,,,,,
,133,20,24,,,,,,,
,133,21,22.7,,,,,,,
,133,22,21.3,,,,,,,
,133,23,19.9,,,,,,,
,133,24,18.5,,,,,,,
,134,1,17.6,,,,,,,
,134,2,16.6,,,,,,,
,134,3,16,,,,,,,
,134,4,15.5,,,,,,,
,134,5,15.1,,,,,,,
,134,6,15.1,,,,,,,
,134,7,16.3,,,,,,,
,134,8,18,,,,,,,
,134,9,19.8,,,,,,,
,134,10,21.5,,,,,,,
,134,11,23.1,,,,,,,
,134,12,22.7,,,,,,,
,134,13,22.5,,,,,,,
,134,14,22.3,,,,,,,
,134,15,22.1,,,,,,,
,134,16,21.8,,,,,,,
,134,17,21.3,,,,,,,
,134,18,20.7,,,,,,,
,134,19,19.9,,,,,,,
,134,20,19.1,,,,,,,
,134,21,18.2,,,,,,,
,134,22,17.6,,,,,,,
,134,23,17,,,,,,,
,134,24,16.4,,,,,,,
,135,1,16.4,,,,,,,
,135,2,16.3,,,,,,,
,135,3,16.2,,,,,,,
,135,4,16.1,,,,,,,
,135,5,16.1,,,,,,,
,135,6,16.1,,,,,,,
,135,7,17.7,,,,,,,
,135,8,19.7,,,,,,,
,135,9,22,,,,,,,
,135,10,24.3,,,,,,,
,135,11,26.1,,,,,,,
,135,12,26.1,,,,,,,
,135,13,26.2,,,,,,,
,135,14,26.1,,,,,,,
,135,15,26.1,,,,,,,
,135,16,26,,,,,,,
,135,17,25.7,,,,,,,
,135,18,25.1,,,,,,,
,135,19,24.2,,,,,,,
,135,20,23.2,,,,,,,
,135,21,22.2,,,,,,,
,135,22,20.9,,,,,,,
,135,23,19.7,,,,,,,
,135,24,18.4,,,,,,,
,136,1,17.4,,,,,,,
,136,2,16.4,,,,,,,
,136,3,15.9,,,,,,,
,136,4,15.3,,,,,,,
,136,5,14.9,,,,,,,
,136,6,15,,,,,,,
,136,7,15.9,,,,,,,
,136,8,17,,,,,,,
,136,9,18.3,,,,,,,
,136,10,19.7,,,,,,,
,136,11,21,,,,,,,
,136,12,22.1,,,,,,,
,136,13,22.9,,,,,,,
,136,14,23.5,,,,,,,
,136,15,23.9,,,,,,,
,136,16,24,,,,,,,
,136,17,23.9,,,,,,,
,136,18,23.3,,,,,,,
,136,19,22.4,,,,,,,
,136,20,21.4,,,,,,,
,136,21,20.4,,,,,,,
,136,22,19,,,,,,,
,136,23,17.7,,,,,,,
,136,24,16.3,,,,,,,
,137,1,15.5,,,,,,,
,137,2,14.5,,,,,,,
,137,3,14,,,,,,,
,137,4,13.5,,,,,,,
,137,5,13.1,,,,,,,
,137,6,13.2,,,,,,,
,137,7,14.3,,,,,,,
,137,8,15.5,,,,,,,
,137,9,16.9,,,,,,,
,137,10,18.4,,,,,,,
,137,11,19.8,,,,,,,
,137,12,20.9,,,,,,,
,137,13,21.8,,,,,,,
,137,14,22.3,,,,,,,
,137,15,22.6,,,,,,,
,137,16,22.6,,,,,,,
,137,17,22.4,,,,,,,
,137,18,21.9,,,,,,,
,137,19,21,,,,,,,
,137,20,19.9,,,,,,,
,137,21,18.8,,,,,,,
,137,22,17.9,,,,,,,
,137,23,16.9,,,,,,,
,137,24,16,,,,,,,
,138,1,15.6,,,,,,,
,138,2,14.9,,,,,,,
,138,3,15,,,,,,,
,138,4,14.7,,,,,,,
,138,5,14.5,,,,,,,
,138,6,14.6,,,,,,,
,138,7,14.7,,,,,,,
,138,8,15,,,,,,,
,138,9,15.9,,,,,,,
,138,10,16.8,,,,,,,
,138,11,19,,,,,,,
,138,12,20,,,,,,,
,138,13,20,,,,,,,
,138,14,20.3,,,,,,,
,138,15,20.3,,,,,,,
,138,16,20.3,,,,,,,
,138,17,20.3,,,,,,,
,138,18,20,,,,,,,
,138,19,19.6,,,,,,,
,138,20,19.1,,,,,,,
,138,21,18.5,,,,,,,
,138,22,16.8,,,,,,,
,138,23,15.2,,,,,,,
,138,24,13.5,,,,,,,
,139,1,12,,,,,,,
,139,2,10.3,,,,,,,
,139,3,9.4,,,,,,,
,139,4,8.5,,,,,,,
,139,5,7.8,,,,,,,
,139,6,7.9,,,,,,,
,139,7,9.3,,,,,,,
,139,8,10.8,,,,,,,
,139,9,12.5,,,,,,,
,139,10,14.2,,,,,,,
,139,11,15.7,,,,,,,
,139,12,17,,,,,,,
,139,13,18,,,,,,,
,139,14,18.8,,,,,,,
,139,15,19.2,,,,,,,
,139,16,19.4,,,,,,,
,139,17,19.2,,,,,,,
,139,18,18.5,,,,,,,
,139,19,17.4,,,,,,,
,139,20,16,,,,,,,
,139,21,14.7,,,,,,,
,139,22,13.2,,,,,,,
,139,23,11.7,,,,,,,
,139,24,10.2,,,,,,,
,140,1,9.6,,,,,,,
,140,2,8.9,,,,,,,
,140,3,8.5,,,,,,,
,140,4,8.1,,,,,,,
,140,5,7.8,,,,,,,
,140,6,8,,,,,,,
,140,7,9.6,,,,,,,
,140,8,11.5,,,,,,,
,140,9,13.5,,,,,,,
,140,10,15.4,,,,,,,
,140,11,17.1,,,,,,,
,140,12,18.7,,,,,,,
,140,13,20,,,,,,,
,140,14,20.9,,,,,,,
,140,15,21.5,,,,,,,
,140,16,21.8,,,,,,,
,140,17,21.6,,,,,,,
,140,18,21,,,,,,,
,140,19,19.9,,,,,,,
,140,20,18.4,,,,,,,
,140,21,17,,,,,,,
,140,22,15.3,,,,,,,
,140,23,13.7,,,,,,,
,140,24,12,,,,,,,
,141,1,10.8,,,,,,,
,141,2,9.4,,,,,,,
,141,3,8.7,,,,,,,
,141,4,7.9,,,,,,,
,141,5,7.4,,,,,,,
,141,6,7.5,,,,,,,
,141,7,8.8,,,,,,,
,141,8,10.4,,,,,,,
,141,9,12,,,,,,,
,141,10,13.6,,,,,,,
,141,11,15.1,,,,,,,
,141,12,16.4,,,,,,,
,141,13,17.5,,,,,,,
,141,14,18.3,,,,,,,
,141,15,18.8,,,,,,,
,141,16,19,,,,,,,
,141,17,18.9,,,,,,,
,141,18,18.2,,,,,,,
,141,19,17.2,,,,,,,
,141,20,15.9,,,,,,,
,141,21,14.5,,,,,,,
,141,22,13.6,,,,,,,
,141,23,12.8,,,,,,,
,141,24,11.9,,,,,,,
,142,1,11.8,,,,,,,
,142,2,11.7,,,,,,,
,142,3,11.6,,,,,,,
,142,4,11.6,,,,,,,
,142,5,11.5,,,,,,,
,142,6,11.6,,,,,,,
,142,7,11.8,,,,,,,
,142,8,12,,,,,,,
,142,9,12.2,,,,,,,
,142,10,12.6,,,,,,,
,142,11,12.9,,,,,,,
,142,12,13.1,,,,,,,
,142,13,13.4,,,,,,,
,142,14,13.5,,,,,,,
,142,15,13.4,,,,,,,
,142,16,13.4,,,,,,,
,142,17,13.2,,,,,,,
,142,18,11.9,,,,,,,
,142,19,13.1,,,,,,,
,142,20,12.5,,,,,,,
,142,21,13.1,,,,,,,
,142,22,12.3,,,,,,,
,142,23,11.9,,,,,,,
,142,24,11.1,,,,,,,
,143,1,10.5,,,,,,,
,143,2,9.7,,,,,,,
,143,3,9.3,,,,,,,
,143,4,8.9,,,,,,,
,143,5,8.7,,,,,,,
,143,6,8.5,,,,,,,
,143,7,9.1,,,,,,,
,143,8,10,,,,,,,
,143,9,9.9,,,,,,,
,143,10,9.9,,,,,,,
,143,11,10,,,,,,,
,143,12,10.1,,,,,,,
,143,13,11.4,,,,,,,
,143,14,12.9,,,,,,,
,143,15,14.3,,,,,,,
,143,16,15.1,,,,,,,
,143,17,15.6,,,,,,,
,143,18,16,,,,,,,
,143,19,15.7,,,,,,,
,143,20,15.1,,,,,,,
,143,21,14.4,,,,,,,
,143,22,13.4,,,,,,,
,143,23,12.4,,,,,,,
,143,24,11.5,,,,,,,
,144,1,10.5,,,,,,,
,144,2,9.6,,,,,,,
,144,3,9.1,,,,,,,
,144,4,8.5,,,,,,,
,144,5,8.2,,,,,,,
,144,6,8.4,,,,,,,
,144,7,9.2,,,,,,,
,144,8,9.9,,,,,,,
,144,9,9.8,,,,,,,
,144,10,10.1,,,,,,,
,144,11,10.8,,,,,,,
,144,12,11.3,,,,,,,
,144,13,12.9,,,,,,,
,144,14,14.8,,,,,,,
,144,15,15.1,,,,,,,
,144,16,14.7,,,,,,,
,144,17,14.6,,,,,,,
,144,18,14.4,,,,,,,
,144,19,13.7,,,,,,,
,144,20,12.8,,,,,,,
,144,21,12.2,,,,,,,
,144,22,11.6,,,,,,,
,144,23,10.9,,,,,,,
,144,24,10.2,,,,,,,
,145,1,9.9,,,,,,,
,145,2,9.5,,,,,,,
,145,3,9.3,,,,,,,
,145,4,9.1,,,,,,,
,145,5,8.9,,,,,,,
,145,6,9,,,,,,,
,145,7,9.9,,,,,,,
,145,8,10.9,,,,,,,
,145,9,11.9,,,,,,,
,145,10,12.9,,,,,,,
,145,11,13.7,,,,,,,
,145,12,14.3,,,,,,,
,145,13,14.9,,,,,,,
,145,14,15.5,,,,,,,
,145,15,15.8,,,,,,,
,145,16,15.8,,,,,,,
,145,17,15.2,,,,,,,
,145,18,15.1,,,,,,,
,145,19,14.7,,,,,,,
,145,20,14,,,,,,,
,145,21,13.3,,,,,,,
,145,22,12,,,,,,,
,145,23,10.7,,,,,,,
,145,24,9.4,,,,,,,
,146,1,8.3,,,,,,,
,146,2,7,,,,,,,
,146,3,6.3,,,,,,,
,146,4,5.6,,,,,,,
,146,5,5.1,,,,,,,
,146,6,5.2,,,,,,,
,146,7,6.9,,,,,,,
,146,8,8.7,,,,,,,
,146,9,10.6,,,,,,,
,146,10,12.5,,,,,,,
,146,11,14.2,,,,,,,
,146,12,15.6,,,,,,,
,146,13,16.8,,,,,,,
,146,14,17.7,,,,,,,
,146,15,18.2,,,,,,,
,146,16,18.4,,,,,,,
,146,17,18.2,,,,,,,
,146,18,17.5,,,,,,,
,146,19,16.3,,,,,,,
,146,20,14.9,,,,,,,
,146,21,13.4,,,,,,,
,146,22,12.3,,,,,,,
,146,23,11.3,,,,,,,
,146,24,10.3,,,,,,,
,147,1,10,,,,,,,
,147,2,9.8,,,,,,,
,147,3,9.7,,,,,,,
,147,4,9.6,,,,,,,
,147,5,9.5,,,,,,,
,147,6,9.6,,,,,,,
,147,7,10.4,,,,,,,
,147,8,11.3,,,,,,,
,147,9,12.1,,,,,,,
,147,10,13.1,,,,,,,
,147,11,14.1,,,,,,,
,147,12,14.9,,,,,,,
,147,13,15.5,,,,,,,
,147,14,15.9,,,,,,,
,147,15,16.1,,,,,,,
,147,16,16.2,,,,,,,
,147,17,16.2,,,,,,,
,147,18,15.9,,,,,,,
,147,19,15.3,,,,,,,
,147,20,14.2,,,,,,,
,147,21,14.2,,,,,,,
,147,22,12.8,,,,,,,
,147,23,11.5,,,,,,,
,147,24,10.1,,,,,,,
,148,1,8.8,,,,,,,
,148,2,7.4,,,,,,,
,148,3,6.6,,,,,,,
,148,4,5.8,,,,,,,
,148,5,5.2,,,,,,,
,148,6,5.3,,,,,,,
,148,7,6.5,,,,,,,
,148,8,7.7,,,,,,,
,148,9,8.9,,,,,,,
,148,10,10.2,,,,,,,
,148,11,11.5,,,,,,,
,148,12,12.5,,,,,,,
,148,13,13.4,,,,,,,
,148,14,14.1,,,,,,,
,148,15,14.5,,,,,,,
,148,16,14.5,,,,,,,
,148,17,14.3,,,,,,,
,148,18,13.7,,,,,,,
,148,19,12.8,,,,,,,
,148,20,11.6,,,,,,,
,148,21,10.4,,,,,,,
,148,22,8.9,,,,,,,
,148,23,7.5,,,,,,,
,148,24,6,,,,,,,
,149,1,5.6,,,,,,,
,149,2,4.9,,,,,,,
,149,3,4.5,,,,,,,
,149,4,4.1,,,,,,,
,149,5,3.8,,,,,,,
,149,6,3.9,,,,,,,
,149,7,5.2,,,,,,,
,149,8,6.7,,,,,,,
,149,9,8.3,,,,,,,
,149,10,9.9,,,,,,,
,149,11,11.3,,,,,,,
,149,12,12.5,,,,,,,
,149,13,13.5,,,,,,,
,149,14,14.2,,,,,,,
,149,15,14.5,,,,,,,
,149,16,14.6,,,,,,,
,149,17,14.4,,,,,,,
,149,18,13.7,,,,,,,
,149,19,12.6,,,,,,,
,149,20,11.3,,,,,,,
,149,21,9.9,,,,,,,
,149,22,8.4,,,,,,,
,149,23,7,,,,,,,
,149,24,5.6,,,,,,,
,150,1,5.2,,,,,,,
,150,2,4.8,,,,,,,
,150,3,4.5,,,,,,,
,150,4,4.2,,,,,,,
,150,5,4,,,,,,,
,150,6,4.3,,,,,,,
,150,7,5.9,,,,,,,
,150,8,7.5,,,,,,,
,150,9,9.4,,,,,,,
,150,10,11.2,,,,,,,
,150,11,12.9,,,,,,,
,150,12,14.5,,,,,,,
,150,13,15.7,,,,,,,
,150,14,16.6,,,,,,,
,150,15,17.2,,,,,,,
,150,16,17.5,,,,,,,
,150,17,17.4,,,,,,,
,150,18,16.7,,,,,,,
,150,19,15.7,,,,,,,
,150,20,14.3,,,,,,,
,150,21,12.9,,,,,,,
,150,22,11.8,,,,,,,
,150,23,10.8,,,,,,,
,150,24,9.8,,,,,,,
,151,1,9.2,,,,,,,
,151,2,8.7,,,,,,,
,151,3,8.3,,,,,,,
,151,4,8,,,,,,,
,151,5,7.7,,,,,,,
,151,6,8,,,,,,,
,151,7,9.7,,,,,,,
,151,8,11.3,,,,,,,
,151,9,13,,,,,,,
,151,10,14.6,,,,,,,
,151,11,16.3,,,,,,,
,151,12,17.8,,,,,,,
,151,13,19,,,,,,,
,151,14,19.8,,,,,,,
,151,15,20.3,,,,,,,
,151,16,20.4,,,,,,,
,151,17,20.1,,,,,,,
,151,18,19.3,,,,,,,
,151,19,18.2,,,,,,,
,151,20,16.9,,,,,,,
,151,21,15.6,,,,,,,
,151,22,14.8,,,,,,,
,151,23,14,,,,,,,
,151,24,13.2,,fin période 3,,,,,
juin,152,1,12.8,,,,,,,
,152,2,11.6,,,,,,,
,152,3,12,,,,,,,
,152,4,11.8,,,,,,,
,152,5,11.8,,,,,,,
,152,6,11.9,,,,,,,
,152,7,12.2,,,,,,,
,152,8,12.5,,,,,,,
,152,9,12.5,,,,,,,
,152,10,12.8,,,,,,,
,152,11,13,,,,,,,
,152,12,13.8,,,,,,,
,152,13,14.2,,,,,,,
,152,14,14.6,,,,,,,
,152,15,14.9,,,,,,,
,152,16,15.4,,,,,,,
,152,17,15.9,,,,,,,
,152,18,16.1,,,,,,,
,152,19,16.1,,,,,,,
,152,20,15.9,,,,,,,
,152,21,15.3,,,,,,,
,152,22,14.6,,,,,,,
,152,23,13.9,,,,,,,
,152,24,13.5,,,,,,,
,153,1,12.6,,,,,,,
,153,2,12.3,,,,,,,
,153,3,12.1,,,,,,,
,153,4,11.8,,,,,,,
,153,5,11.6,,,,,,,
,153,6,11.7,,,,,,,
,153,7,12.3,,,,,,,
,153,8,12.8,,,,,,,
,153,9,13.5,,,,,,,
,153,10,14.2,,,,,,,
,153,11,15,,,,,,,
,153,12,15.5,,,,,,,
,153,13,16,,,,,,,
,153,14,16.4,,,,,,,
,153,15,16.7,,,,,,,
,153,16,16.8,,,,,,,
,153,17,16.7,,,,,,,
,153,18,16.4,,,,,,,
,153,19,16.1,,,,,,,
,153,20,15.5,,,,,,,
,153,21,15,,,,,,,
,153,22,13.9,,,,,,,
,153,23,12.9,,,,,,,
,153,24,11.8,,,,,,,
,154,1,11.1,,,,,,,
,154,2,10.2,,,,,,,
,154,3,9.7,,,,,,,
,154,4,9.2,,,,,,,
,154,5,8.8,,,,,,,
,154,6,9.1,,,,,,,
,154,7,10.3,,,,,,,
,154,8,11.6,,,,,,,
,154,9,13.1,,,,,,,
,154,10,14.8,,,,,,,
,154,11,16.2,,,,,,,
,154,12,17.3,,,,,,,
,154,13,18.3,,,,,,,
,154,14,19.2,,,,,,,
,154,15,19.7,,,,,,,
,154,16,19.9,,,,,,,
,154,17,19.9,,,,,,,
,154,18,19.4,,,,,,,
,154,19,18.4,,,,,,,
,154,20,17.3,,,,,,,
,154,21,16,,,,,,,
,154,22,15,,,,,,,
,154,23,14.1,,,,,,,
,154,24,13.1,,,,,,,
,155,1,12.6,,,,,,,
,155,2,12.2,,,,,,,
,155,3,11.9,,,,,,,
,155,4,11.6,,,,,,,
,155,5,11.4,,,,,,,
,155,6,11.7,,,,,,,
,155,7,13.2,,,,,,,
,155,8,14.6,,,,,,,
,155,9,16.3,,,,,,,
,155,10,18,,,,,,,
,155,11,19.3,,,,,,,
,155,12,20.4,,,,,,,
,155,13,21.7,,,,,,,
,155,14,22.5,,,,,,,
,155,15,22.9,,,,,,,
,155,16,22.9,,,,,,,
,155,17,22.8,,,,,,,
,155,18,22.4,,,,,,,
,155,19,21.6,,,,,,,
,155,20,20.4,,,,,,,
,155,21,19.2,,,,,,,
,155,22,17.6,,,,,,,
,155,23,16.1,,,,,,,
,155,24,14.6,,,,,,,
,156,1,13.4,,,,,,,
,156,2,12.2,,,,,,,
,156,3,11.5,,,,,,,
,156,4,10.8,,,,,,,
,156,5,10.3,,,,,,,
,156,6,10.5,,,,,,,
,156,7,12.1,,,,,,,
,156,8,13.6,,,,,,,
,156,9,15.3,,,,,,,
,156,10,16.9,,,,,,,
,156,11,18.4,,,,,,,
,156,12,19.7,,,,,,,
,156,13,20.8,,,,,,,
,156,14,21.6,,,,,,,
,156,15,22,,,,,,,
,156,16,22.1,,,,,,,
,156,17,21.9,,,,,,,
,156,18,21.2,,,,,,,
,156,19,20.2,,,,,,,
,156,20,18.9,,,,,,,
,156,21,17.5,,,,,,,
,156,22,16,,,,,,,
,156,23,14.6,,,,,,,
,156,24,13.1,,,,,,,
,157,1,12.3,,,,,,,
,157,2,11.5,,,,,,,
,157,3,11,,,,,,,
,157,4,10.5,,,,,,,
,157,5,10.2,,,,,,,
,157,6,10.5,,,,,,,
,157,7,12.1,,,,,,,
,157,8,13.9,,,,,,,
,157,9,15.7,,,,,,,
,157,10,17.5,,,,,,,
,157,11,19.2,,,,,,,
,157,12,20.7,,,,,,,
,157,13,21.9,,,,,,,
,157,14,22.8,,,,,,,
,157,15,23.4,,,,,,,
,157,16,23.6,,,,,,,
,157,17,23.4,,,,,,,
,157,18,22.8,,,,,,,
,157,19,21.7,,,,,,,
,157,20,20.4,,,,,,,
,157,21,18.9,,,,,,,
,157,22,17.2,,,,,,,
,157,23,15.5,,,,,,,
,157,24,13.8,,,,,,,
,158,1,12.6,,,,,,,
,158,2,11.3,,,,,,,
,158,3,10.5,,,,,,,
,158,4,9.8,,,,,,,
,158,5,9.2,,,,,,,
,158,6,9.5,,,,,,,
,158,7,10.9,,,,,,,
,158,8,12.4,,,,,,,
,158,9,14,,,,,,,
,158,10,15.5,,,,,,,
,158,11,16.9,,,,,,,
,158,12,18.1,,,,,,,
,158,13,19,,,,,,,
,158,14,19.7,,,,,,,
,158,15,20.1,,,,,,,
,158,16,20.2,,,,,,,
,158,17,20,,,,,,,
,158,18,19.4,,,,,,,
,158,19,18.4,,,,,,,
,158,20,17.2,,,,,,,
,158,21,15.9,,,,,,,
,158,22,14.7,,,,,,,
,158,23,13.5,,,,,,,
,158,24,12.3,,,,,,,
,159,1,11.9,,,,,,,
,159,2,11.4,,,,,,,
,159,3,11.2,,,,,,,
,159,4,10.9,,,,,,,
,159,5,10.7,,,,,,,
,159,6,11.1,,,,,,,
,159,7,13.2,,,,,,,
,159,8,15.4,,,,,,,
,159,9,17.6,,,,,,,
,159,10,19.8,,,,,,,
,159,11,21.7,,,,,,,
,159,12,23.4,,,,,,,
,159,13,24.8,,,,,,,
,159,14,25.8,,,,,,,
,159,15,26.5,,,,,,,
,159,16,26.7,,,,,,,
,159,17,26.6,,,,,,,
,159,18,25.9,,,,,,,
,159,19,24.7,,,,,,,
