,Jour ,Heure  ,Extérieur,Cumul puissance,,Déperditions,30000,W,,SI(D5<$H$4;$H$8*($H$4-D5);0)
,159,20,23.2,,,,,,,
,159,21,21.5,,,,,,,
,159,22,19.9,,,,,,,
,159,23,18.2,,,,,,,
,159,24,16.6,,,,,,,
,160,1,15.4,,,,,,,
,160,2,14.1,,,,,,,
,160,3,13.3,,,,,,,
,160,4,12.6,,,,,,,
,160,5,12.1,,,,,,,
,160,6,12.4,,,,,,,
,160,7,14,,,,,,,
,160,8,15.6,,,,,,,
,160,9,17.4,,,,,,,
,160,10,19.2,,,,,,,
,160,11,20.8,,,,,,,
,160,12,22.2,,,,,,,
,160,13,23.3,,,,,,,
,160,14,24.1,,,,,,,
,160,15,24.6,,,,,,,
,160,16,24.7,,,,,,,
,160,17,24.6,,,,,,,
,160,18,23.9,,,,,,,
,160,19,22.8,,,,,,,
,160,20,21.4,,,,,,,
,160,21,19.9,,,,,,,
,160,22,18.7,,,,,,,
,160,23,17.5,,,,,,,
,160,24,16.3,,,,,,,
,161,1,16,,,,,,,
,161,2,15.6,,,,,,,
,161,3,15.3,,,,,,,
,161,4,15.1,,,,,,,
,161,5,14.9,,,,,,,
,161,6,15.1,,,,,,,
,161,7,15.8,,,,,,,
,161,8,16.5,,,,,,,
,161,9,17.2,,,,,,,
,161,10,17.9,,,,,,,
,161,11,18.5,,,,,,,
,161,12,19.1,,,,,,,
,161,13,19.5,,,,,,,
,161,14,19.8,,,,,,,
,161,15,19.8,,,,,,,
,161,16,19.5,,,,,,,
,161,17,19.8,,,,,,,
,161,18,19.5,,,,,,,
,161,19,19,,,,,,,
,161,20,18.4,,,,,,,
,161,21,17.8,,,,,,,
,161,22,17.8,,,,,,,
,161,23,17.9,,,,,,,
,161,24,17.9,,,,,,,
,162,1,18.1,,,,,,,
,162,2,18.3,,,,,,,
,162,3,18.6,,,,,,,
,162,4,18.7,,,,,,,
,162,5,18.8,,,,,,,
,162,6,19.2,,,,,,,
,162,7,20.2,,,,,,,
,162,8,21.2,,,,,,,
,162,9,22.4,,,,,,,
,162,10,23.5,,,,,,,
,162,11,24.6,,,,,,,
,162,12,25.5,,,,,,,
,162,13,26.2,,,,,,,
,162,14,27,,,,,,,
,162,15,27.5,,,,,,,
,162,16,27.9,,,,,,,
,162,17,28,,,,,,,
,162,18,27.7,,,,,,,
,162,19,27.1,,,,,,,
,162,20,26.1,,,,,,,
,162,21,25.6,,,,,,,
,162,22,24.2,,,,,,,
,162,23,22.8,,,,,,,
,162,24,21.4,,,,,,,
,163,1,19.9,,,,,,,
,163,2,18.2,,,,,,,
,163,3,17.3,,,,,,,
,163,4,16.4,,,,,,,
,163,5,15.8,,,,,,,
,163,6,16.1,,,,,,,
,163,7,17.3,,,,,,,
,163,8,18.2,,,,,,,
,163,9,20,,,,,,,
,163,10,21.1,,,,,,,
,163,11,22.1,,,,,,,
,163,12,22,,,,,,,
,163,13,21.4,,,,,,,
,163,14,21.8,,,,,,,
,163,15,21.8,,,,,,,
,163,16,21.7,,,,,,,
,163,17,21.1,,,,,,,
,163,18,20.4,,,,,,,
,163,19,19.6,,,,,,,
,163,20,18.8,,,,,,,
,163,21,18,,,,,,,
,163,22,16.3,,,,,,,
,163,23,14.6,,,,,,,
,163,24,12.9,,,,,,,
,164,1,12,,,,,,,
,164,2,11,,,,,,,
,164,3,10.4,,,,,,,
,164,4,9.8,,,,,,,
,164,5,9.4,,,,,,,
,164,6,9.7,,,,,,,
,164,7,11.5,,,,,,,
,164,8,13.4,,,,,,,
,164,9,15.3,,,,,,,
,164,10,17.2,,,,,,,
,164,11,18.9,,,,,,,
,164,12,20.5,,,,,,,
,164,13,21.7,,,,,,,
,164,14,22.7,,,,,,,
,164,15,23.3,,,,,,,
,164,16,23.5,,,,,,,
,164,17,23.4,,,,,,,
,164,18,22.8,,,,,,,
,164,19,21.7,,,,,,,
,164,20,20.3,,,,,,,
,164,21,18.7,,,,,,,
,164,22,16.9,,,,,,,
,164,23,15.2,,,,,,,
,164,24,13.4,,,,,,,
,165,1,12.3,,,,,,,
,165,2,11,,,,,,,
,165,3,10.3,,,,,,,
,165,4,9.5,,,,,,,
,165,5,9,,,,,,,
,165,6,9.2,,,,,,,
,165,7,10.9,,,,,,,
,165,8,12.5,,,,,,,
,165,9,14.3,,,,,,,
,165,10,15.9,,,,,,,
,165,11,17.4,,,,,,,
,165,12,18.8,,,,,,,
,165,13,19.9,,,,,,,
,165,14,20.6,,,,,,,
,165,15,21.1,,,,,,,
,165,16,21.2,,,,,,,
,165,17,21,,,,,,,
,165,18,20.3,,,,,,,
,165,19,19.2,,,,,,,
,165,20,17.8,,,,,,,
,165,21,16.3,,,,,,,
,165,22,15.1,,,,,,,
,165,23,13.9,,,,,,,
,165,24,12.6,,,,,,,
,166,1,12.4,,fin période 1,,,,,
,166,2,12.2,,,,,,,
,166,3,12.1,,,,,,,
,166,4,11.9,,,,,,,
,166,5,11.8,,,,,,,
,166,6,12.1,,,,,,,
,166,7,12.8,,,,,,,
,166,8,14.4,,,,,,,
,166,9,16.5,,,,,,,
,166,10,17.8,,,,,,,
,166,11,18.8,,,,,,,
,166,12,20.5,,,,,,,
,166,13,21.8,,,,,,,
,166,14,22.6,,,,,,,
,166,15,23.2,,,,,,,
,166,16,23.4,,,,,,,
,166,17,23.3,,,,,,,
,166,18,22.9,,,,,,,
,166,19,21.9,,,,,,,
,166,20,20.8,,,,,,,
,166,21,19.6,,,,,,,
,166,22,18.6,,,,,,,
,166,23,17.5,,,,,,,
,166,24,16.5,,,,,,,
,167,1,15.6,,,,,,,
,167,2,14.7,,,,,,,
,167,3,14.1,,,,,,,
,167,4,13.6,,,,,,,
,167,5,13.2,,,,,,,
,167,6,13.6,,,,,,,
,167,7,15.1,,,,,,,
,167,8,16.7,,,,,,,
,167,9,18.5,,,,,,,
,167,10,20.2,,,,,,,
,167,11,21.8,,,,,,,
,167,12,23.2,,,,,,,
,167,13,24.5,,,,,,,
,167,14,25.4,,,,,,,
,167,15,25.9,,,,,,,
,167,16,26.2,,,,,,,
,167,17,26.1,,,,,,,
,167,18,25.5,,,,,,,
,167,19,24.5,,,,,,,
,167,20,23.3,,,,,,,
,167,21,21.8,,,,,,,
,167,22,20.4,,,,,,,
,167,23,18.9,,,,,,,
,167,24,17.5,,,,,,,
,168,1,16.6,,,,,,,
,168,2,15.7,,,,,,,
,168,3,15.2,,,,,,,
,168,4,14.7,,,,,,,
,168,5,14.4,,,,,,,
,168,6,14.7,,,,,,,
,168,7,16.2,,,,,,,
,168,8,17.9,,,,,,,
,168,9,19.7,,,,,,,
,168,10,21.4,,,,,,,
,168,11,23,,,,,,,
,168,12,24.5,,,,,,,
,168,13,25.6,,,,,,,
,168,14,26.5,,,,,,,
,168,15,27,,,,,,,
,168,16,27.3,,,,,,,
,168,17,27.2,,,,,,,
,168,18,26.7,,,,,,,
,168,19,25.8,,,,,,,
,168,20,24.5,,,,,,,
,168,21,23.1,,,,,,,
,168,22,21.5,,,,,,,
,168,23,19.9,,,,,,,
,168,24,18.4,,,,,,,
,169,1,17.4,,,,,,,
,169,2,16.3,,,,,,,
,169,3,15.8,,,,,,,
,169,4,15.3,,,,,,,
,169,5,14.9,,,,,,,
,169,6,14.9,,,,,,,
,169,7,15,,,,,,,
,169,8,14.1,,,,,,,
,169,9,14.8,,,,,,,
,169,10,15.3,,,,,,,
,169,11,15.7,,,,,,,
,169,12,15.9,,,,,,,
,169,13,16.5,,,,,,,
,169,14,16.7,,,,,,,
,169,15,17.1,,,,,,,
,169,16,17.3,,,,,,,
,169,17,17.3,,,,,,,
,169,18,17.2,,,,,,,
,169,19,17,,,,,,,
,169,20,16.7,,,,,,,
,169,21,16.3,,,,,,,
,169,22,15.7,,,,,,,
,169,23,15,,,,,,,
,169,24,14.3,,,,,,,
,170,1,14,,,,,,,
,170,2,13.7,,,,,,,
,170,3,13.5,,,,,,,
,170,4,13.3,,,,,,,
,170,5,13.2,,,,,,,
,170,6,13.6,,,,,,,
,170,7,15.6,,,,,,,
,170,8,17.1,,,,,,,
,170,9,17.4,,,,,,,
,170,10,18,,,,,,,
,170,11,17.6,,,,,,,
,170,12,18.1,,,,,,,
,170,13,19.5,,,,,,,
,170,14,20.8,,,,,,,
,170,15,22.3,,,,,,,
,170,16,22.9,,,,,,,
,170,17,23.4,,,,,,,
,170,18,23.5,,,,,,,
,170,19,23.1,,,,,,,
,170,20,22.3,,,,,,,
,170,21,21.2,,,,,,,
,170,22,20.2,,,,,,,
,170,23,19.1,,,,,,,
,170,24,18,,,,,,,
,171,1,17.1,,,,,,,
,171,2,16.1,,,,,,,
,171,3,15.5,,,,,,,
,171,4,15,,,,,,,
,171,5,14.6,,,,,,,
,171,6,14.9,,,,,,,
,171,7,16.4,,,,,,,
,171,8,18.2,,,,,,,
,171,9,19.6,,,,,,,
,171,10,21.4,,,,,,,
,171,11,23.1,,,,,,,
,171,12,23.2,,,,,,,
,171,13,23.5,,,,,,,
,171,14,23.5,,,,,,,
,171,15,23.5,,,,,,,
,171,16,23.4,,,,,,,
,171,17,22.8,,,,,,,
,171,18,22.1,,,,,,,
,171,19,21,,,,,,,
,171,20,19.9,,,,,,,
,171,21,18.9,,,,,,,
,171,22,18.3,,,,,,,
,171,23,17.6,,,,,,,
,171,24,17,,,,,,,
,172,1,16.9,,,,,,,
,172,2,16.6,,,,,,,
,172,3,15.6,,,,,,,
,172,4,17.2,,,,,,,
,172,5,17.2,,,,,,,
,172,6,17.1,,,,,,,
,172,7,17.6,,,,,,,
,172,8,17.8,,,,,,,
,172,9,18,,,,,,,
,172,10,18.3,,,,,,,
,172,11,18.6,,,,,,,
,172,12,18.8,,,,,,,
,172,13,18.9,,,,,,,
,172,14,19.1,,,,,,,
,172,15,19.1,,,,,,,
,172,16,18.8,,,,,,,
,172,17,19.1,,,,,,,
,172,18,18.7,,,,,,,
,172,19,18.2,,,,,,,
,172,20,18.8,,,,,,,
,172,21,18.5,,,,,,,
,172,22,18.3,,,,,,,
,172,23,17.9,,,,,,,
,172,24,17.5,,,,,,,
,173,1,17,,,,,,,
,173,2,16.4,,,,,,,
,173,3,16.1,,,,,,,
,173,4,15.8,,,,,,,
,173,5,15.5,,,,,,,
,173,6,15.9,,,,,,,
,173,7,17.5,,,,,,,
,173,8,19.2,,,,,,,
,173,9,21.1,,,,,,,
,173,10,23,,,,,,,
,173,11,24.8,,,,,,,
,173,12,26.4,,,,,,,
,173,13,27.6,,,,,,,
,173,14,28.5,,,,,,,
,173,15,29.1,,,,,,,
,173,16,29.4,,,,,,,
,173,17,29.2,,,,,,,
,173,18,28.6,,,,,,,
,173,19,27.6,,,,,,,
,173,20,26.3,,,,,,,
,173,21,24.8,,,,,,,
,173,22,23.8,,,,,,,
,173,23,22.8,,,,,,,
,173,24,21.7,,,,,,,
,174,1,21.2,,,,,,,
,174,2,20.5,,,,,,,
,174,3,20.2,,,,,,,
,174,4,19.8,,,,,,,
,174,5,19.5,,,,,,,
,174,6,19.9,,,,,,,
,174,7,21.4,,,,,,,
,174,8,22.9,,,,,,,
,174,9,24.4,,,,,,,
,174,10,26,,,,,,,
,174,11,27.6,,,,,,,
,174,12,29,,,,,,,
,174,13,30,,,,,,,
,174,14,30.8,,,,,,,
,174,15,31.2,,,,,,,
,174,16,31.4,,,,,,,
,174,17,31.4,,,,,,,
,174,18,31,,,,,,,
,174,19,30.3,,,,,,,
,174,20,29.1,,,,,,,
,174,21,27.8,,,,,,,
,174,22,26.5,,,,,,,
,174,23,25.3,,,,,,,
,174,24,24,,,,,,,
,175,1,23.3,,,,,,,
,175,2,22.6,,,,,,,
,175,3,22.2,,,,,,,
,175,4,21.8,,,,,,,
,175,5,21.5,,,,,,,
,175,6,21.9,,,,,,,
,175,7,23.5,,,,,,,
,175,8,23.8,,,,,,,
,175,9,23.8,,,,,,,
,175,10,23.6,,,,,,,
,175,11,23.7,,,,,,,
,175,12,24.8,,,,,,,
,175,13,26.1,,,,,,,
,175,14,26.8,,,,,,,
,175,15,26.8,,,,,,,
,175,16,27.6,,,,,,,
,175,17,28.1,,,,,,,
,175,18,28.3,,,,,,,
,175,19,28.2,,,,,,,
,175,20,27.7,,,,,,,
,175,21,26.9,,,,,,,
,175,22,25.9,,,,,,,
,175,23,24.9,,,,,,,
,175,24,24,,,,,,,
,176,1,23.3,,,,,,,
,176,2,22.5,,,,,,,
,176,3,22.1,,,,,,,
,176,4,21.7,,,,,,,
,176,5,21.5,,,,,,,
,176,6,21.6,,,,,,,
,176,7,21.8,,,,,,,
,176,8,21.8,,,,,,,
,176,9,22,,,,,,,
,176,10,22.7,,,,,,,
,176,11,24.1,,,,,,,
,176,12,25,,,,,,,
,176,13,25,,,,,,,
,176,14,25.8,,,,,,,
,176,15,26,,,,,,,
,176,16,26,,,,,,,
,176,17,26.8,,,,,,,
,176,18,27,,,,,,,
,176,19,26.9,,,,,,,
,176,20,26.6,,,,,,,
,176,21,26,,,,,,,
,176,22,24.5,,,,,,,
,176,23,23.1,,,,,,,
,176,24,21.7,,,,,,,
,177,1,20.4,,,,,,,
,177,2,19,,,,,,,
,177,3,18.3,,,,,,,
,177,4,17.5,,,,,,,
,177,5,17,,,,,,,
,177,6,17.2,,,,,,,
,177,7,18.4,,,,,,,
,177,8,19.7,,,,,,,
,177,9,20.9,,,,,,,
,177,10,22.5,,,,,,,
,177,11,23.8,,,,,,,
,177,12,25,,,,,,,
,177,13,25.8,,,,,,,
,177,14,26.4,,,,,,,
,177,15,26.9,,,,,,,
,177,16,27.1,,,,,,,
,177,17,27,,,,,,,
,177,18,26.5,,,,,,,
,177,19,25.6,,,,,,,
,177,20,24.5,,,,,,,
,177,21,23.3,,,,,,,
,177,22,22,,,,,,,
,177,23,20.6,,,,,,,
,177,24,19.3,,,,,,,
,178,1,18.6,,,,,,,
,178,2,17.9,,,,,,,
,178,3,17.5,,,,,,,
,178,4,17.2,,,,,,,
,178,5,16.9,,,,,,,
,178,6,17.1,,,,,,,
,178,7,18,,,,,,,
,178,8,18.7,,,,,,,
,178,9,20.1,,,,,,,
,178,10,21.5,,,,,,,
,178,11,22.9,,,,,,,
,178,12,24.4,,,,,,,
,178,13,25.2,,,,,,,
,178,14,25.8,,,,,,,
,178,15,26.3,,,,,,,
,178,16,26.6,,,,,,,
,178,17,26.3,,,,,,,
,178,18,25.9,,,,,,,
,178,19,25.1,,,,,,,
,178,20,24,,,,,,,
,178,21,23,,,,,,,
,178,22,21.7,,,,,,,
,178,23,20.4,,,,,,,
,178,24,19.1,,,,,,,
,179,1,18.1,,,,,,,
,179,2,16.9,,,,,,,
,179,3,16.3,,,,,,,
,179,4,15.7,,,,,,,
,179,5,15.3,,,,,,,
,179,6,15.6,,,,,,,
,179,7,17,,,,,,,
,179,8,18.5,,,,,,,
,179,9,19.7,,,,,,,
,179,10,20.7,,,,,,,
,179,11,21.7,,,,,,,
,179,12,22.8,,,,,,,
,179,13,23.9,,,,,,,
,179,14,24.8,,,,,,,
,179,15,25.3,,,,,,,
,179,16,25.5,,,,,,,
,179,17,25.4,,,,,,,
,179,18,24.9,,,,,,,
,179,19,24.1,,,,,,,
,179,20,23,,,,,,,
,179,21,21.9,,,,,,,
,179,22,20.3,,,,,,,
,179,23,18.8,,,,,,,
,179,24,17.3,,,,,,,
,180,1,16.4,,,,,,,
,180,2,15.5,,,,,,,
,180,3,14.9,,,,,,,
,180,4,14.4,,,,,,,
,180,5,14,,,,,,,
,180,6,14.2,,,,,,,
,180,7,15.2,,,,,,,
,180,8,16.3,,,,,,,
,180,9,17.4,,,,,,,
,180,10,18.7,,,,,,,
,180,11,19.8,,,,,,,
,180,12,20.6,,,,,,,
,180,13,21.4,,,,,,,
,180,14,22,,,,,,,
,180,15,22.2,,,,,,,
,180,16,22.1,,,,,,,
,180,17,21.6,,,,,,,
,180,18,21,,,,,,,
,180,19,20.3,,,,,,,
,180,20,19.4,,,,,,,
,180,21,18.5,,,,,,,
,180,22,17.2,,,,,,,
,180,23,16,,,,,,,
,180,24,14.8,,,,,,,
,181,1,14,,,,,,,
,181,2,13.1,,,,,,,
,181,3,12.6,,,,,,,
,181,4,12.1,,,,,,,
,181,5,11.7,,,,,,,
,181,6,12,,,,,,,
,181,7,13.4,,,,,,,
,181,8,14.9,,,,,,,
,181,9,16.5,,,,,,,
,181,10,18.1,,,,,,,
,181,11,19.5,,,,,,,
,181,12,19.1,,,,,,,
,181,13,18.8,,,,,,,
,181,14,18.7,,,,,,,
,181,15,18.6,,,,,,,
,181,16,18.3,,,,,,,
,181,17,17.9,,,,,,,
,181,18,17.2,,,,,,,
,181,19,16.5,,,,,,,
,181,20,15.8,,,,,,,
,181,21,14.9,,,,,,,
,181,22,14.8,,,,,,,
,181,23,14.6,,,,,,,
,181,24,14.5,,,,,,,
juillet,182,1,14.9,,,,,,,
,182,2,15.3,,,,,,,
,182,3,15.5,,,,,,,
,182,4,15.7,,,,,,,
,182,5,15.8,,,,,,,
,182,6,16.3,,,,,,,
,182,7,18.4,,,,,,,
,182,8,20.6,,,,,,,
,182,9,23.1,,,,,,,
,182,10,25.6,,,,,,,
,182,11,27.8,,,,,,,
,182,12,28,,,,,,,
,182,13,27.9,,,,,,,
,182,14,27.9,,,,,,,
,182,15,27.9,,,,,,,
,182,16,27.9,,,,,,,
,182,17,27.5,,,,,,,
,182,18,26.9,,,,,,,
,182,19,26,,,,,,,
,182,20,24.8,,,,,,,
,182,21,23.7,,,,,,,
,182,22,22.5,,,,,,,
,182,23,21.4,,,,,,,
,182,24,20.2,,,,,,,
,183,1,19.3,,,,,,,
,183,2,18.2,,,,,,,
,183,3,17.7,,,,,,,
,183,4,17.1,,,,,,,
,183,5,16.7,,,,,,,
,183,6,17,,,,,,,
,183,7,18.5,,,,,,,
,183,8,20.2,,,,,,,
,183,9,21.9,,,,,,,
,183,10,23.7,,,,,,,
,183,11,25.4,,,,,,,
,183,12,26.9,,,,,,,
,183,13,28.1,,,,,,,
,183,14,29.1,,,,,,,
,183,15,29.7,,,,,,,
,183,16,30,,,,,,,
,183,17,30,,,,,,,
,183,18,29.4,,,,,,,
,183,19,28.5,,,,,,,
,183,20,27.2,,,,,,,
,183,21,25.8,,,,,,,
,183,22,23.5,,,,,,,
,183,23,21.3,,,,,,,
,183,24,19.1,,,,,,,
,184,1,17.4,,,,,,,
,184,2,15.6,,,,,,,
,184,3,14.7,,,,,,,
,184,4,13.7,,,,,,,
,184,5,13,,,,,,,
,184,6,13.2,,,,,,,
,184,7,14.3,,,,,,,
,184,8,15.6,,,,,,,
,184,9,16.9,,,,,,,
,184,10,18.2,,,,,,,
,184,11,19.6,,,,,,,
,184,12,20.6,,,,,,,
,184,13,21.3,,,,,,,
,184,14,22,,,,,,,
,184,15,22.5,,,,,,,
,184,16,22.6,,,,,,,
,184,17,22.4,,,,,,,
,184,18,21.9,,,,,,,
,184,19,21,,,,,,,
,184,20,20,,,,,,,
,184,21,18.7,,,,,,,
,184,22,17.2,,,,,,,
,184,23,15.7,,,,,,,
,184,24,14.3,,,,,,,
,185,1,13.7,,,,,,,
,185,2,13.1,,,,,,,
,185,3,12.8,,,,,,,
,185,4,12.6,,,,,,,
,185,5,12.4,,,,,,,
,185,6,12.6,,,,,,,
,185,7,13.7,,,,,,,
,185,8,14.5,,,,,,,
,185,9,16.2,,,,,,,
,185,10,17.8,,,,,,,
,185,11,19.1,,,,,,,
,185,12,19.8,,,,,,,
,185,13,20.3,,,,,,,
,185,14,20.2,,,,,,,
,185,15,19.1,,,,,,,
,185,16,17.7,,,,,,,
,185,17,17.4,,,,,,,
,185,18,16.7,,,,,,,
,185,19,16,,,,,,,
,185,20,15.5,,,,,,,
,185,21,15,,,,,,,
,185,22,14.5,,,,,,,
,185,23,14,,,,,,,
,185,24,13.6,,,,,,,
,186,1,13.1,,,,,,,
,186,2,12.5,,,,,,,
,186,3,12.2,,,,,,,
,186,4,11.8,,,,,,,
,186,5,11.6,,,,,,,
,186,6,11.8,,,,,,,
,186,7,13.4,,,,,,,
,186,8,15.1,,,,,,,
,186,9,17,,,,,,,
,186,10,18.9,,,,,,,
,186,11,20.6,,,,,,,
,186,12,22.1,,,,,,,
,186,13,23.4,,,,,,,
,186,14,24.4,,,,,,,
,186,15,25.1,,,,,,,
,186,16,25.4,,,,,,,
,186,17,25.4,,,,,,,
,186,18,24.8,,,,,,,
,186,19,23.9,,,,,,,
,186,20,22.6,,,,,,,
,186,21,21.1,,,,,,,
,186,22,20.2,,,,,,,
,186,23,19.3,,,,,,,
,186,24,18.5,,,,,,,
,187,1,18.1,,,,,,,
,187,2,17.7,,,,,,,
,187,3,17.5,,,,,,,
,187,4,17.3,,,,,,,
,187,5,17.1,,,,,,,
,187,6,17.4,,,,,,,
,187,7,18.5,,,,,,,
,187,8,20,,,,,,,
,187,9,21.4,,,,,,,
,187,10,23.2,,,,,,,
,187,11,24.7,,,,,,,
,187,12,26,,,,,,,
,187,13,27.2,,,,,,,
,187,14,27.9,,,,,,,
,187,15,28.4,,,,,,,
,187,16,28.7,,,,,,,
,187,17,28.5,,,,,,,
,187,18,27.7,,,,,,,
,187,19,26.7,,,,,,,
,187,20,25.6,,,,,,,
,187,21,24.5,,,,,,,
,187,22,23,,,,,,,
,187,23,21.5,,,,,,,
,187,24,20,,,,,,,
,188,1,18.6,,,,,,,
,188,2,17.1,,,,,,,
,188,3,16.4,,,,,,,
,188,4,15.6,,,,,,,
,188,5,15.1,,,,,,,
,188,6,15.4,,,,,,,
,188,7,16.3,,,,,,,
,188,8,17.3,,,,,,,
,188,9,18.4,,,,,,,
,188,10,19.1,,,,,,,
,188,11,18.9,,,,,,,
,188,12,19.4,,,,,,,
,188,13,21.1,,,,,,,
,188,14,22.7,,,,,,,
,188,15,23.6,,,,,,,
,188,16,24.4,,,,,,,
,188,17,24.5,,,,,,,
,188,18,23.4,,,,,,,
,188,19,22.3,,,,,,,
,188,20,21.2,,,,,,,
,188,21,20.2,,,,,,,
,188,22,19.6,,,,,,,
,188,23,19,,,,,,,
,188,24,18.3,,,,,,,
,189,1,18.2,,,,,,,
,189,2,17.9,,,,,,,
,189,3,17.5,,,,,,,
,189,4,17.8,,,,,,,
,189,5,17.7,,,,,,,
,189,6,17.9,,,,,,,
,189,7,18.5,,,,,,,
,189,8,20,,,,,,,
,189,9,21,,,,,,,
,189,10,21.9,,,,,,,
,189,11,23.5,,,,,,,
,189,12,24.4,,,,,,,
,189,13,24.9,,,,,,,
,189,14,25.2,,,,,,,
,189,15,26,,,,,,,
,189,16,26.4,,,,,,,
,189,17,26.5,,,,,,,
,189,18,26.1,,,,,,,
,189,19,25.4,,,,,,,
,189,20,24.6,,,,,,,
,189,21,23.7,,,,,,,
,189,22,23.2,,,,,,,
,189,23,22.7,,,,,,,
,189,24,22.1,,,,,,,
,190,1,21.7,,,,,,,
,190,2,20.8,,,,,,,
,190,3,21,,,,,,,
,190,4,20.8,,,,,,,
,190,5,20.7,,,,,,,
,190,6,20.8,,,,,,,
,190,7,21.8,,,,,,,
,190,8,23.2,,,,,,,
,190,9,24,,,,,,,
,190,10,24.5,,,,,,,
,190,11,25.2,,,,,,,
,190,12,25.8,,,,,,,
,190,13,26.5,,,,,,,
,190,14,26,,,,,,,
,190,15,26.1,,,,,,,
,190,16,26,,,,,,,
,190,17,26.1,,,,,,,
,190,18,25.8,,,,,,,
,190,19,25.2,,,,,,,
,190,20,24.7,,,,,,,
,190,21,24.1,,,,,,,
,190,22,23.3,,,,,,,
,190,23,22.5,,,,,,,
,190,24,21.7,,,,,,,
,191,1,21,,,,,,,
,191,2,20.3,,,,,,,
,191,3,19.8,,,,,,,
,191,4,19.4,,,,,,,
,191,5,19.1,,,,,,,
,191,6,19.3,,,,,,,
,191,7,21.1,,,,,,,
,191,8,23.2,,,,,,,
,191,9,25.2,,,,,,,
,191,10,27,,,,,,,
,191,11,28.8,,,,,,,
,191,12,29.3,,,,,,,
,191,13,29.9,,,,,,,
,191,14,30.6,,,,,,,
,191,15,31,,,,,,,
,191,16,30.8,,,,,,,
,191,17,30.4,,,,,,,
,191,18,29.6,,,,,,,
,191,19,28.5,,,,,,,
,191,20,27.2,,,,,,,
,191,21,26,,,,,,,
,191,22,24.9,,,,,,,
,191,23,23.8,,,,,,,
,191,24,22.8,,,,,,,
,192,1,22.2,,,,,,,
,192,2,21.4,,,,,,,
,192,3,20.5,,,,,,,
,192,4,19.2,,,,,,,
,192,5,20.5,,,,,,,
,192,6,20.4,,,,,,,
,192,7,20.7,,,,,,,
,192,8,22.4,,,,,,,
,192,9,23.5,,,,,,,
,192,10,24,,,,,,,
,192,11,24.8,,,,,,,
,192,12,25.1,,,,,,,
,192,13,25.4,,,,,,,
,192,14,25.4,,,,,,,
,192,15,25.6,,,,,,,
,192,16,25.4,,,,,,,
,192,17,25.2,,,,,,,
,192,18,25.1,,,,,,,
,192,19,24.8,,,,,,,
,192,20,24,,,,,,,
,192,21,23.8,,,,,,,
,192,22,22.2,,,,,,,
,192,23,20.5,,,,,,,
,192,24,19,,,,,,,
,193,1,17.6,,,,,,,
,193,2,16.1,,,,,,,
,193,3,15.3,,,,,,,
,193,4,14.5,,,,,,,
,193,5,13.9,,,,,,,
,193,6,14,,,,,,,
,193,7,15.3,,,,,,,
,193,8,16.8,,,,,,,
,193,9,18.5,,,,,,,
,193,10,20.2,,,,,,,
,193,11,21.7,,,,,,,
,193,12,23.1,,,,,,,
,193,13,24.3,,,,,,,
,193,14,25.2,,,,,,,
,193,15,25.8,,,,,,,
,193,16,26,,,,,,,
,193,17,25.9,,,,,,,
,193,18,25.4,,,,,,,
,193,19,24.4,,,,,,,
,193,20,23.1,,,,,,,
,193,21,21.7,,,,,,,
,193,22,20,,,,,,,
,193,23,18.3,,,,,,,
,193,24,16.6,,,,,,,
,194,1,15.8,,,,,,,
,194,2,14.8,,,,,,,
,194,3,14.3,,,,,,,
,194,4,13.8,,,,,,,
,194,5,13.4,,,,,,,
,194,6,13.5,,,,,,,
,194,7,14.1,,,,,,,
,194,8,14.9,,,,,,,
,194,9,15.8,,,,,,,
,194,10,16.5,,,,,,,
,194,11,17.4,,,,,,,
,194,12,18.1,,,,,,,
,194,13,18.6,,,,,,,
,194,14,18.9,,,,,,,
,194,15,19,,,,,,,
,194,16,19.2,,,,,,,
,194,17,19,,,,,,,
,194,18,18.5,,,,,,,
,194,19,17.9,,,,,,,
,194,20,16.9,,,,,,,
,194,21,15.8,,,,,,,
,194,22,16.1,,,,,,,
,194,23,15.7,,,,,,,
,194,24,15.4,,,,,,,
,195,1,15.4,,,,,,,
,195,2,15.6,,,,,,,
,195,3,15.7,,,,,,,
,195,4,15.8,,,,,,,
,195,5,15.6,,,,,,,
,195,6,15.9,,,,,,,
,195,7,17,,,,,,,
,195,8,18,,,,,,,
,195,9,19,,,,,,,
,195,10,20.2,,,,,,,
,195,11,21,,,,,,,
,195,12,21.6,,,,,,,
,195,13,22.2,,,,,,,
,195,14,22.9,,,,,,,
,195,15,23.4,,,,,,,
,195,16,23.6,,,,,,,
,195,17,23.7,,,,,,,
,195,18,22.6,,,,,,,
,195,19,22.5,,,,,,,
,195,20,22.1,,,,,,,
,195,21,21.5,,,,,,,
,195,22,20.3,,,,,,,
,195,23,19.1,,,,,,,
,195,24,17.9,,,,,,,
,196,1,16.7,,,,,,,
,196,2,15.5,,,,,,,
,196,3,14.8,,,,,,,
,196,4,14.1,,,,,,,
,196,5,13.6,,,,,,,
,196,6,13.6,,,,,,,
,196,7,14.2,,,,,,,
,196,8,15.2,,,,,,,
,196,9,16.1,,,,,,,
,196,10,17.1,,,,,,,
,196,11,17.9,,,,,,,
,196,12,18.9,,,,,,,
,196,13,19.7,,,,,,,
,196,14,20.4,,,,,,,
,196,15,20.8,,,,,,,
,196,16,20.9,,,,,,,
,196,17,20.8,,,,,,,
,196,18,20.3,,,,,,,
,196,19,19.6,,,,,,,
,196,20,18.8,,,,,,,
,196,21,17.8,,,,,,,
,196,22,16.8,,,,,,,
,196,23,15.9,,,,,,,
,196,24,14.9,,,,,,,
,197,1,14.5,,,,,,,
,197,2,14.1,,,,,,,
,197,3,13.8,,,,,,,
,197,4,13.6,,,,,,,
,197,5,13.4,,,,,,,
,197,6,13.6,,,,,,,
,197,7,15,,,,,,,
,197,8,16.6,,,,,,,
,197,9,18.5,,,,,,,
,197,10,20.3,,,,,,,
,197,11,22,,,,,,,
,197,12,23.7,,,,,,,
,197,13,25,,,,,,,
,197,14,26.1,,,,,,,
,197,15,26.9,,,,,,,
,197,16,27.2,,,,,,,
,197,17,27.2,,,,,,,
,197,18,26.7,,,,,,,
,197,19,25.8,,,,,,,
,197,20,24.6,,,,,,,
,197,21,23.2,,,,,,,
,197,22,21.3,,,,,,,
,197,23,19.5,,,,,,,
,197,24,17.7,,,,,,,
,198,1,16.1,,,,,,,
,198,2,14.4,,,,,,,
,198,3,13.4,,,,,,,
,198,4,12.4,,,,,,,
,198,5,11.6,,,,,,,
,198,6,11.5,,,,,,,
,198,7,12.3,,,,,,,
,198,8,13.3,,,,,,,
,198,9,14.4,,,,,,,
,198,10,15.5,,,,,,,
,198,11,16.6,,,,,,,
,198,12,17.5,,,,,,,
,198,13,18.3,,,,,,,
,198,14,18.9,,,,,,,
,198,15,19.1,,,,,,,
,198,16,19.1,,,,,,,
,198,17,18.9,,,,,,,
,198,18,18.3,,,,,,,
,198,19,17.4,,,,,,,
,198,20,16.3,,,,,,,
,198,21,15.1,,,,,,,
,198,22,13.7,,,,,,,
,198,23,12.3,,,,,,,
,198,24,10.9,,,,,,,
,199,1,10.9,,,,,,,
,199,2,10.7,,,,,,,
,199,3,10.7,,,,,,,
,199,4,10.6,,,,,,,
,199,5,10.5,,,,,,,
,199,6,10.6,,,,,,,
,199,7,11.8,,,,,,,
,199,8,13.2,,,,,,,
,199,9,15,,,,,,,
,199,10,16.9,,,,,,,
,199,11,18.8,,,,,,,
,199,12,20.4,,,,,,,
,199,13,21.4,,,,,,,
,199,14,22,,,,,,,
,199,15,22.5,,,,,,,
,199,16,22.6,,,,,,,
,199,17,22.5,,,,,,,
,199,18,21.9,,,,,,,
,199,19,20.9,,,,,,,
,199,20,19.7,,,,,,,
,199,21,18.5,,,,,,,
,199,22,18,,,,,,,
,199,23,17.5,,,,,,,
,199,24,17,,,,,,,
,200,1,16.7,,,,,,,
,200,2,16.5,,,,,,,
,200,3,16.4,,,,,,,
,200,4,16.2,,,,,,,
,200,5,16.2,,,,,,,
,200,6,16.3,,,,,,,
,200,7,18,,,,,,,
,200,8,18.9,,,,,,,
,200,9,18.4,,,,,,,
,200,10,19.1,,,,,,,
,200,11,19.9,,,,,,,
,200,12,21.1,,,,,,,
,200,13,22.6,,,,,,,
,200,14,23.7,,,,,,,
,200,15,25.1,,,,,,,
,200,16,25.6,,,,,,,
,200,17,25.8,,,,,,,
,200,18,25.5,,,,,,,
,200,19,24.8,,,,,,,
,200,20,24.1,,,,,,,
,200,21,23.2,,,,,,,
,200,22,22,,,,,,,
,200,23,20.7,,,,,,,
,200,24,19.4,,,,,,,
,201,1,18.1,,,,,,,
,201,2,16.7,,,,,,,
,201,3,15.9,,,,,,,
,201,4,15.1,,,,,,,
,201,5,14.5,,,,,,,
,201,6,14.6,,,,,,,
,201,7,15.6,,,,,,,
,201,8,16.8,,,,,,,
,201,9,18.3,,,,,,,
,201,10,19.8,,,,,,,
,201,11,21.6,,,,,,,
,201,12,21.6,,,,,,,
,201,13,21.5,,,,,,,
,201,14,21.5,,,,,,,
,201,15,21.4,,,,,,,
,201,16,21.2,,,,,,,
,201,17,20.8,,,,,,,
,201,18,20.1,,,,,,,
,201,19,19.3,,,,,,,
,201,20,18.4,,,,,,,
,201,21,17.5,,,,,,,
,201,22,16.9,,,,,,,
,201,23,16.3,,,,,,,
,201,24,15.7,,,,,,,
,202,1,15.9,,,,,,,
,202,2,16.2,,,,,,,
,202,3,16.3,,,,,,,
,202,4,16.4,,,,,,,
,202,5,16.5,,,,,,,
,202,6,16.6,,,,,,,
,202,7,17.9,,,,,,,
,202,8,19.6,,,,,,,
,202,9,21.2,,,,,,,
,202,10,22,,,,,,,
,202,11,23.4,,,,,,,
,202,12,24.6,,,,,,,
,202,13,25.5,,,,,,,
,202,14,26.4,,,,,,,
,202,15,26.5,,,,,,,
,202,16,25.7,,,,,,,
,202,17,25.1,,,,,,,
,202,18,25,,,,,,,
,202,19,24.7,,,,,,,
,202,20,24.1,,,,,,,
,202,21,23.2,,,,,,,
,202,22,22.5,,,,,,,
,202,23,21.8,,,,,,,
,202,24,21.1,,,,,,,
,203,1,20.3,,,,,,,
,203,2,19.6,,,,,,,
,203,3,19.1,,,,,,,
,203,4,18.7,,,,,,,
,203,5,18.4,,,,,,,
,203,6,18.6,,,,,,,
,203,7,19.4,,,,,,,
,203,8,20.7,,,,,,,
,203,9,22.7,,,,,,,
,203,10,24.3,,,,,,,
,203,11,25.2,,,,,,,
,203,12,26,,,,,,,
,203,13,26.2,,,,,,,
,203,14,26.2,,,,,,,
,203,15,25.6,,,,,,,
,203,16,24.5,,,,,,,
,203,17,23.6,,,,,,,
,203,18,22.5,,,,,,,
,203,19,22.2,,,,,,,
,203,20,21.5,,,,,,,
,203,21,20.9,,,,,,,
,203,22,20.4,,,,,,,
,203,23,19.9,,,,,,,
,203,24,19.4,,,,,,,
,204,1,19.1,,,,,,,
,204,2,18.6,,,,,,,
,204,3,18.4,,,,,,,
,204,4,18.1,,,,,,,
,204,5,17.9,,,,,,,
,204,6,17.9,,,,,,,
,204,7,19.6,,,,,,,
,204,8,21.9,,,,,,,
,204,9,24.1,,,,,,,
,204,10,26.4,,,,,,,
,204,11,28.7,,,,,,,
,204,12,29.1,,,,,,,
,204,13,29.3,,,,,,,
,204,14,29.6,,,,,,,
,204,15,29.6,,,,,,,
,204,16,29.5,,,,,,,
,204,17,29.2,,,,,,,
,204,18,28.7,,,,,,,
,204,19,27.6,,,,,,,
,204,20,26.4,,,,,,,
,204,21,25.1,,,,,,,
,204,22,24.2,,,,,,,
,204,23,23.2,,,,,,,
,204,24,22.2,,,,,,,
,205,1,21.8,,,,,,,
,205,2,21.3,,,,,,,
,205,3,21,,,,,,,
,205,4,20.8,,,,,,,
,205,5,20.6,,,,,,,
,205,6,20.7,,,,,,,
,205,7,22.2,,,,,,,
,205,8,24.1,,,,,,,
,205,9,26.1,,,,,,,
,205,10,28.2,,,,,,,
,205,11,30.1,,,,,,,
,205,12,31.8,,,,,,,
,205,13,33.2,,,,,,,
,205,14,34.3,,,,,,,
,205,15,35,,,,,,,
,205,16,35.4,,,,,,,
,205,17,35.4,,,,,,,
,205,18,34.8,,,,,,,
,205,19,33.8,,,,,,,
,205,20,32.5,,,,,,,
,205,21,31,,,,,,,
,205,22,29.4,,,,,,,
,205,23,27.8,,,,,,,
,205,24,26.1,,,,,,,
,206,1,24.7,,,,,,,
,206,2,23.1,,,,,,,
,206,3,22.2,,,,,,,
,206,4,21.4,,,,,,,
,206,5,20.8,,,,,,,
,206,6,20.7,,,,,,,
,206,7,21.9,,,,,,,
,206,8,23.5,,,,,,,
,206,9,25.1,,,,,,,
,206,10,26.8,,,,,,,
,206,11,28.4,,,,,,,
,206,12,29.8,,,,,,,
,206,13,30.9,,,,,,,
,206,14,31.8,,,,,,,
,206,15,32.4,,,,,,,
,206,16,32.6,,,,,,,
,206,17,32.5,,,,,,,
,206,18,32,,,,,,,
,206,19,31.1,,,,,,,
,206,20,29.8,,,,,,,
,206,21,28.4,,,,,,,
,206,22,26.6,,,,,,,
,206,23,24.7,,,,,,,
,206,24,22.8,,,,,,,
,207,1,21.7,,,,,,,
,207,2,20.5,,,,,,,
,207,3,19.8,,,,,,,
,207,4,19.2,,,,,,,
,207,5,18.7,,,,,,,
,207,6,18.7,,,,,,,
,207,7,19.8,,,,,,,
,207,8,21.4,,,,,,,
,207,9,23.1,,,,,,,
,207,10,24.8,,,,,,,
,207,11,26.4,,,,,,,
,207,12,27.8,,,,,,,
,207,13,29,,,,,,,
,207,14,29.9,,,,,,,
,207,15,30.5,,,,,,,
,207,16,30.8,,,,,,,
,207,17,30.7,,,,,,,
,207,18,30.2,,,,,,,
,207,19,29.2,,,,,,,
,207,20,27.9,,,,,,,
,207,21,26.6,,,,,,,
,207,22,24.9,,,,,,,
,207,23,23.3,,,,,,,
,207,24,21.6,,,,,,,
,208,1,20.6,,,,,,,
,208,2,19.4,,,,,,,
,208,3,18.8,,,,,,,
,208,4,18.2,,,,,,,
,208,5,17.8,,,,,,,
,208,6,17.8,,,,,,,
,208,7,18.2,,,,,,,
,208,8,18.7,,,,,,,
,208,9,19.3,,,,,,,
,208,10,20.4,,,,,,,
,208,11,21.5,,,,,,,
,208,12,22.4,,,,,,,
,208,13,23,,,,,,,
,208,14,23.5,,,,,,,
,208,15,24.2,,,,,,,
,208,16,24.8,,,,,,,
,208,17,25.1,,,,,,,
,208,18,25.1,,,,,,,
,208,19,24.8,,,,,,,
,208,20,24.1,,,,,,,
,208,21,23.2,,,,,,,
,208,22,21.8,,,,,,,
,208,23,20.3,,,,,,,
,208,24,18.9,,,,,,,
,209,1,17.9,,,,,,,
,209,2,16.7,,,,,,,
,209,3,16.1,,,,,,,
,209,4,15.6,,,,,,,
,209,5,15.1,,,,,,,
,209,6,15.1,,,,,,,
,209,7,15.5,,,,,,,
,209,8,16.3,,,,,,,
,209,9,17.2,,,,,,,
,209,10,18.3,,,,,,,
,209,11,19.3,,,,,,,
,209,12,20.2,,,,,,,
,209,13,20.9,,,,,,,
,209,14,21.5,,,,,,,
,209,15,21.8,,,,,,,
,209,16,22,,,,,,,
,209,17,21.9,,,,,,,
,209,18,21.6,,,,,,,
,209,19,21,,,,,,,
,209,20,20.2,,,,,,,
,209,21,19.4,,,,,,,
,209,22,18.3,,,,,,,
,209,23,17.3,,,,,,,
,209,24,16.2,,,,,,,
,210,1,15.7,,,,,,,
,210,2,15.1,,,,,,,
,210,3,14.8,,,,,,,
,210,4,14.5,,,,,,,
,210,5,14.3,,,,,,,
,210,6,14.3,,,,,,,
,210,7,15.2,,,,,,,
,210,8,15.7,,,,,,,
,210,9,16.7,,,,,,,
,210,10,17.9,,,,,,,
,210,11,19.1,,,,,,,
,210,12,20.5,,,,,,,
,210,13,21.5,,,,,,,
,210,14,22.8,,,,,,,
,210,15,23.4,,,,,,,
,210,16,23.9,,,,,,,
,210,17,24.4,,,,,,,
,210,18,24.5,,,,,,,
,210,19,24,,,,,,,
,210,20,23.1,,,,,,,
,210,21,22,,,,,,,
,210,22,20.5,,,,,,,
,210,23,18.9,,,,,,,
,210,24,17.3,,,,,,,
,211,1,15.9,,,,,,,
,211,2,14.4,,,,,,,
,211,3,13.6,,,,,,,
,211,4,12.7,,,,,,,
,211,5,12.2,,,,,,,
,211,6,12.1,,,,,,,
,211,7,13,,,,,,,
,211,8,14.4,,,,,,,
,211,9,15.9,,,,,,,
,211,10,17.6,,,,,,,
,211,11,19.1,,,,,,,
,211,12,20.4,,,,,,,
,211,13,21.5,,,,,,,
,211,14,22.2,,,,,,,
,211,15,22.7,,,,,,,
,211,16,22.9,,,,,,,
,211,17,22.8,,,,,,,
,211,18,22.2,,,,,,,
,211,19,21.2,,,,,,,
,211,20,20,,,,,,,
,211,21,18.7,,,,,,,
,211,22,17.6,,,,,,,
,211,23,16.4,,,,,,,
,211,24,15.4,,,,,,,
,212,1,15,,,,,,,
,212,2,14.7,,,,,,,
,212,3,14.5,,,,,,,
,212,4,14.3,,,,,,,
,212,5,14.1,,,,,,,
,212,6,14.1,,,,,,,
,212,7,15.4,,,,,,,
,212,8,17,,,,,,,
,212,9,18.9,,,,,,,
,212,10,20.8,,,,,,,
,212,11,22.6,,,,,,,
,212,12,24.2,,,,,,,
,212,13,25.6,,,,,,,
,212,14,26.7,,,,,,,
,212,15,27.4,,,,,,,
,212,16,27.8,,,,,,,
,212,17,27.9,,,,,,,
,212,18,27.4,,,,,,,
,212,19,26.5,,,,,,,
,212,20,25.2,,,,,,,
,212,21,23.8,,,,,,,
,212,22,22.1,,,,,,,
,212,23,20.5,,,,,,,
,212,24,18.9,,,,,,,
aout,213,1,17.3,,,,,,,
,213,2,15.8,,,,,,,
,213,3,14.3,,,,,,,
,213,4,13.3,,,,,,,
,213,5,12.7,,,,,,,
,213,6,12.6,,,,,,,
,213,7,13.7,,,,,,,
,213,8,15.2,,,,,,,
,213,9,16.9,,,,,,,
,213,10,18.8,,,,,,,
,213,11,20.5,,,,,,,
,213,12,22,,,,,,,
,213,13,23.2,,,,,,,
,213,14,24.1,,,,,,,
,213,15,24.7,,,,,,,
,213,16,24.9,,,,,,,
,213,17,24.8,,,,,,,
,213,18,24.1,,,,,,,
,213,19,23,,,,,,,
,213,20,21.6,,,,,,,
,213,21,20.1,,,,,,,
,213,22,18.7,,,,,,,
,213,23,17.3,,,,,,,
,213,24,15.9,,,,,,,
,214,1,15.4,,,,,,,
,214,2,14.8,,,,,,,
,214,3,14.5,,,,,,,
,214,4,14.1,,,,,,,
,214,5,13.9,,,,,,,
,214,6,13.9,,,,,,,
,214,7,15.2,,,,,,,
,214,8,17.1,,,,,,,
,214,9,19.4,,,,,,,
,214,10,21.8,,,,,,,
,214,11,24,,,,,,,
,214,12,26,,,,,,,
,214,13,27.6,,,,,,,
,214,14,28.9,,,,,,,
,214,15,29.8,,,,,,,
,214,16,30.2,,,,,,,
,214,17,30.2,,,,,,,
,214,18,29.6,,,,,,,
,214,19,28.4,,,,,,,
,214,20,26.8,,,,,,,
,214,21,25.2,,,,,,,
,214,22,23.6,,,,,,,
,214,23,22.1,,,,,,,
,214,24,20.6,,,,,,,
,215,1,19.4,,,,,,,
,215,2,18.1,,,,,,,
,215,3,17.4,,,,,,,
,215,4,16.6,,,,,,,
,215,5,16.1,,,,,,,
,215,6,16,,,,,,,
,215,7,17.2,,,,,,,
,215,8,19.1,,,,,,,
,215,9,21.3,,,,,,,
,215,10,23.6,,,,,,,
,215,11,25.7,,,,,,,
,215,12,26.2,,,,,,,
,215,13,26.4,,,,,,,
,215,14,26.5,,,,,,,
,215,15,26.5,,,,,,,
,215,16,26.4,,,,,,,
,215,17,26,,,,,,,
,215,18,25.2,,,,,,,
,215,19,24.2,,,,,,,
,215,20,23,,,,,,,
,215,21,21.8,,,,,,,
,215,22,20,,,,,,,
,215,23,18.2,,,,,,,
,215,24,16.5,,,,,,,
,216,1,15.5,,,,,,,
,216,2,14.3,,,,,,,
,216,3,13.7,,,,,,,
,216,4,13.1,,,,,,,
,216,5,12.7,,,,,,,
,216,6,12.6,,,,,,,
,216,7,13.6,,,,,,,
,216,8,15,,,,,,,
,216,9,16.6,,,,,,,
,216,10,18.4,,,,,,,
,216,11,20.1,,,,,,,
,216,12,21.6,,,,,,,
,216,13,22.8,,,,,,,
,216,14,23.7,,,,,,,
,216,15,24.3,,,,,,,
,216,16,24.5,,,,,,,
,216,17,24.4,,,,,,,
,216,18,23.8,,,,,,,
,216,19,22.8,,,,,,,
,216,20,21.6,,,,,,,
,216,21,20.2,,,,,,,
,216,22,18.8,,,,,,,
,216,23,17.4,,,,,,,
,216,24,16.1,,,,,,,
,217,1,15.3,,,,,,,
,217,2,14.4,,,,,,,
,217,3,13.9,,,,,,,
,217,4,13.4,,,,,,,
,217,5,13.1,,,,,,,
,217,6,13,,,,,,,
,217,7,14.2,,,,,,,
,217,8,15.9,,,,,,,
,217,9,17.9,,,,,,,
,217,10,19.9,,,,,,,
,217,11,21.8,,,,,,,
,217,12,23.5,,,,,,,
,217,13,25,,,,,,,
,217,14,26.1,,,,,,,
,217,15,26.9,,,,,,,
,217,16,27.3,,,,,,,
,217,17,27.3,,,,,,,
,217,18,26.7,,,,,,,
,217,19,25.6,,,,,,,
,217,20,24.1,,,,,,,
,217,21,22.6,,,,,,,
,217,22,21,,,,,,,
,217,23,19.4,,,,,,,
,217,24,17.8,,,,,,,
,218,1,16.6,,,,,,,
,218,2,15.3,,,,,,,
,218,3,14.7,,,,,,,
,218,4,14,,,,,,,
,218,5,13.5,,,,,,,
,218,6,13.4,,,,,,,
,218,7,14.5,,,,,,,
,218,8,16.2,,,,,,,
,218,9,18.3,,,,,,,
,218,10,20.4,,,,,,,
,218,11,22.5,,,,,,,
,218,12,24.3,,,,,,,
,218,13,25.8,,,,,,,
,218,14,27,,,,,,,
,218,15,27.7,,,,,,,
,218,16,28.1,,,,,,,
,218,17,28,,,,,,,
,218,18,27.3,,,,,,,
,218,19,26.1,,,,,,,
,218,20,24.6,,,,,,,
,218,21,23,,,,,,,
,218,22,21.6,,,,,,,
,218,23,20.3,,,,,,,
,218,24,19,,,,,,,
,219,1,18.3,,,,,,,
,219,2,17.6,,,,,,,
,219,3,17.2,,,,,,,
,219,4,16.8,,,,,,,
,219,5,16.5,,,,,,,
,219,6,16.5,,,,,,,
,219,7,17.5,,,,,,,
,219,8,19.3,,,,,,,
,219,9,21.1,,,,,,,
,219,10,23.1,,,,,,,
,219,11,25.1,,,,,,,
,219,12,26.8,,,,,,,
,219,13,28,,,,,,,
,219,14,28.9,,,,,,,
,219,15,29.4,,,,,,,
,219,16,29.7,,,,,,,
,219,17,29.5,,,,,,,
,219,18,28.7,,,,,,,
,219,19,27.6,,,,,,,
,219,20,26.3,,,,,,,
,219,21,24.9,,,,,,,
,219,22,23.7,,,,,,,
,219,23,22.5,,,,,,,
,219,24,21.2,,,,,,,
,220,1,20.4,,,,,,,
,220,2,19.4,,,,,,,
,220,3,18.9,,,,,,,
,220,4,18.4,,,,,,,
,220,5,18,,,,,,,
,220,6,17.9,,,,,,,
,220,7,19,,,,,,,
,220,8,20.6,,,,,,,
,220,9,22.6,,,,,,,
,220,10,24.3,,,,,,,
,220,11,26.1,,,,,,,
,220,12,27.5,,,,,,,
,220,13,28.6,,,,,,,
,220,14,29.5,,,,,,,
,220,15,30.1,,,,,,,
,220,16,30.3,,,,,,,
,220,17,30.1,,,,,,,
,220,18,29.5,,,,,,,
,220,19,28.4,,,,,,,
,220,20,27.1,,,,,,,
,220,21,25.8,,,,,,,
,220,22,24.6,,,,,,,
,220,23,23.4,,,,,,,
,220,24,22.2,,,,,,,
,221,1,21.5,,,,,,,
,221,2,20.8,,,,,,,
,221,3,20.4,,,,,,,
,221,4,20,,,,,,,
,221,5,19.7,,,,,,,
,221,6,19.6,,,,,,,
,221,7,20.6,,,,,,,
,221,8,21.7,,,,,,,
,221,9,23,,,,,,,
,221,10,24.6,,,,,,,
,221,11,25.7,,,,,,,
,221,12,26.6,,,,,,,
,221,13,27.3,,,,,,,
,221,14,27.7,,,,,,,
,221,15,27.8,,,,,,,
,221,16,27.6,,,,,,,
,221,17,27.2,,,,,,,
,221,18,26.4,,,,,,,
,221,19,25.3,,,,,,,
,221,20,24.7,,,,,,,
,221,21,23.9,,,,,,,
,221,22,23.1,,,,,,,
,221,23,22.4,,,,,,,
,221,24,21.7,,,,,,,
,222,1,21.3,,,,,,,
,222,2,20.8,,,,,,,
,222,3,20.5,,,,,,,
,222,4,20.1,,,,,,,
,222,5,19.8,,,,,,,
,222,6,19.7,,,,,,,
,222,7,21,,,,,,,
,222,8,23.2,,,,,,,
,222,9,25.8,,,,,,,
,222,10,28.4,,,,,,,
,222,11,30.8,,,,,,,
,222,12,31.3,,,,,,,
,222,13,31.8,,,,,,,
,222,14,32.1,,,,,,,
,222,15,32.1,,,,,,,
,222,16,32,,,,,,,
,222,17,31.4,,,,,,,
,222,18,30.5,,,,,,,
,222,19,29.2,,,,,,,
,222,20,27.7,,,,,,,
,222,21,26.3,,,,,,,
,222,22,25.6,,,,,,,
,222,23,24.9,,,,,,,
,222,24,24.3,,,,,,,
,223,1,24.4,,,,,,,
,223,2,23.4,,,,,,,
,223,3,24.6,,,,,,,
,223,4,25.1,,,,,,,
,223,5,25.2,,,,,,,
,223,6,24.6,,,,,,,
,223,7,25,,,,,,,
,223,8,25.9,,,,,,,
,223,9,26.6,,,,,,,
,223,10,27.5,,,,,,,
,223,11,28.5,,,,,,,
,223,12,29.1,,,,,,,
,223,13,29.5,,,,,,,
,223,14,29.8,,,,,,,
,223,15,30,,,,,,,
,223,16,30.1,,,,,,,
,223,17,30,,,,,,,
,223,18,29.7,,,,,,,
,223,19,29.5,,,,,,,
,223,20,29.2,,,,,,,
,223,21,28.8,,,,,,,
,223,22,27.8,,,,,,,
,223,23,27,,,,,,,
,223,24,26.2,,,,,,,
,224,1,24.4,,,,,,,
,224,2,22.4,,,,,,,
,224,3,21.4,,,,,,,
,224,4,20.3,,,,,,,
,224,5,19.6,,,,,,,
,224,6,19.5,,,,,,,
,224,7,20.1,,,,,,,
,224,8,21.4,,,,,,,
,224,9,22.9,,,,,,,
,224,10,24.4,,,,,,,
,224,11,26,,,,,,,
,224,12,27.3,,,,,,,
,224,13,28.5,,,,,,,
,224,14,29.5,,,,,,,
,224,15,30.1,,,,,,,
,224,16,30.3,,,,,,,
,224,17,30.2,,,,,,,
,224,18,29.6,,,,,,,
,224,19,28.5,,,,,,,
,224,20,27.2,,,,,,,
,224,21,25.9,,,,,,,
,224,22,24.2,,,,,,,
,224,23,22.4,,,,,,,
,224,24,20.6,,,,,,,
,225,1,19.6,,,,,,,
,225,2,18.5,,,,,,,
,225,3,17.9,,,,,,,
,225,4,17.3,,,,,,,
,225,5,16.9,,,,,,,
,225,6,16.8,,,,,,,
,225,7,17.6,,,,,,,
,225,8,19.1,,,,,,,
,225,9,20.7,,,,,,,
,225,10,22.6,,,,,,,
,225,11,24.2,,,,,,,
,225,12,25.7,,,,,,,
,225,13,27,,,,,,,
,225,14,27.9,,,,,,,
,225,15,28.7,,,,,,,
,225,16,29,,,,,,,
,225,17,28.9,,,,,,,
,225,18,28.4,,,,,,,
,225,19,27.4,,,,,,,
,225,20,26.2,,,,,,,
,225,21,24.9,,,,,,,
,225,22,23,,,,,,,
,225,23,21.1,,,,,,,
,225,24,19.2,,,,,,,
,226,1,17.8,,,,,,,
,226,2,16.2,,,,,,,
,226,3,15.4,,,,,,,
,226,4,14.6,,,,,,,
,226,5,14,,,,,,,
,226,6,13.9,,,,,,,
,226,7,14.6,,,,,,,
,226,8,15.9,,,,,,,
,226,9,17.6,,,,,,,
,226,10,19.3,,,,,,,
,226,11,21,,,,,,,
,226,12,22.5,,,,,,,
,226,13,23.7,,,,,,,
,226,14,24.6,,,,,,,
,226,15,25.2,,,,,,,
,226,16,25.4,,,,,,,
,226,17,25.3,,,,,,,
,226,18,24.6,,,,,,,
,226,19,23.5,,,,,,,
,226,20,22.2,,,,,,,
,226,21,20.9,,,,,,,
,226,22,19.5,,,,,,,
,226,23,18.1,,,,,,,
,226,24,16.7,,,,,,,
,227,1,16,,,,,,,
,227,2,15.3,,,,,,,
,227,3,14.9,,,,,,,
,227,4,14.4,,,,,,,
,227,5,14.1,,,,,,,
,227,6,14.1,,,,,,,
,227,7,14.8,,,,,,,
,227,8,16.2,,,,,,,
,227,9,18,,,,,,,
,227,10,19.8,,,,,,,
,227,11,21.7,,,,,,,
,227,12,23.3,,,,,,,
,227,13,24.7,,,,,,,
,227,14,25.7,,,,,,,
,227,15,26.3,,,,,,,
,227,16,26.6,,,,,,,
,227,17,26.6,,,,,,,
,227,18,26,,,,,,,
,227,19,24.9,,,,,,,
,227,20,23.5,,,,,,,
,227,21,22.8,,,,,,,
,227,22,22,,,,,,,
,227,23,21.3,,,,,,,
,227,24,20.6,,,,,,,
,228,1,20.3,,,,,,,
,228,2,20,,,,,,,
,228,3,19.9,,,,,,,
,228,4,19.8,,,,,,,
,228,5,19.7,,,,,,,
,228,6,19.8,,,,,,,
,228,7,19.2,,,,,,,
,228,8,20.1,,,,,,,
,228,9,20.9,,,,,,,
,228,10,21.1,,,,,,,
,228,11,22.1,,,,,,,
,228,12,23.1,,,,,,,
,228,13,23.9,,,,,,,
,228,14,24.6,,,,,,,
,228,15,25.4,,,,,,,
,228,16,26.1,,,,,,,
,228,17,26.3,,,,,,,
,228,18,26.2,,,,,,,
,228,19,25.9,,,,,,,
,228,20,25.1,,,,,,,
,228,21,24,,,,,,,
,228,22,22.7,,,,,,,
,228,23,21.5,,,,,,,
,228,24,20.3,,,,,,,
,229,1,18.9,,,,,,,
,229,2,17.4,,,,,,,
,229,3,16.6,,,,,,,
,229,4,15.9,,,,,,,
,229,5,15.3,,,,,,,
,229,6,15.2,,,,,,,
,229,7,15.6,,,,,,,
,229,8,16.5,,,,,,,
,229,9,17.8,,,,,,,
,229,10,19.5,,,,,,,
,229,11,20.9,,,,,,,
,229,12,22.4,,,,,,,
,229,13,23.6,,,,,,,
,229,14,24.3,,,,,,,
,229,15,24.7,,,,,,,
,229,16,24.8,,,,,,,
,229,17,24.6,,,,,,,
,229,18,24,,,,,,,
,229,19,23,,,,,,,
,229,20,21.9,,,,,,,
,229,21,20.6,,,,,,,
,229,22,19.3,,,,,,,
,229,23,18.1,,,,,,,
,229,24,16.8,,,,,,,
,230,1,16.1,,,,,,,
,230,2,15.4,,,,,,,
,230,3,15,,,,,,,
,230,4,14.6,,,,,,,
,230,5,14.4,,,,,,,
,230,6,14.3,,,,,,,
,230,7,14.7,,,,,,,
,230,8,15.5,,,,,,,
,230,9,16.4,,,,,,,
,230,10,17.4,,,,,,,
,230,11,18.4,,,,,,,
,230,12,19.5,,,,,,,
,230,13,20.4,,,,,,,
,230,14,21.1,,,,,,,
,230,15,21.7,,,,,,,
,230,16,22.1,,,,,,,
,230,17,22.2,,,,,,,
,230,18,22.3,,,,,,,
,230,19,21.9,,,,,,,
,230,20,21,,,,,,,
,230,21,20.2,,,,,,,
,230,22,19.4,,,,,,,
,230,23,18.5,,,,,,,
,230,24,17.7,,,,,,,
,231,1,17.2,,,,,,,
,231,2,16.7,,,,,,,
,231,3,16.4,,,,,,,
,231,4,16.1,,,,,,,
,231,5,15.9,,,,,,,
,231,6,15.9,,,,,,,
,231,7,16.2,,,,,,,
,231,8,17,,,,,,,
,231,9,17.9,,,,,,,
,231,10,18.8,,,,,,,
,231,11,19.7,,,,,,,
,231,12,20.6,,,,,,,
,231,13,21.4,,,,,,,
,231,14,21.8,,,,,,,
,231,15,22.1,,,,,,,
,231,16,22.3,,,,,,,
,231,17,22.2,,,,,,,
,231,18,22,,,,,,,
,231,19,21.3,,,,,,,
,231,20,20.4,,,,,,,
,231,21,20,,,,,,,
,231,22,19.4,,,,,,,
,231,23,18.7,,,,,,,
,231,24,17.7,,,,,,,
,232,1,17.7,,,,,,,
,232,2,17.3,,,,,,,
,232,3,17.1,,,,,,,
,232,4,16.9,,,,,,,
,232,5,16.8,,,,,,,
,232,6,16.8,,,,,,,
,232,7,17.3,,,,,,,
,232,8,17.7,,,,,,,
,232,9,19.2,,,,,,,
,232,10,20.5,,,,,,,
,232,11,21.5,,,,,,,
,232,12,22.3,,,,,,,
,232,13,23.3,,,,,,,
,232,14,23.5,,,,,,,
,232,15,24.4,,,,,,,
,232,16,25.3,,,,,,,
,232,17,25.8,,,,,,,
,232,18,26.1,,,,,,,
,232,19,25.7,,,,,,,
,232,20,24.7,,,,,,,
,232,21,23.6,,,,,,,
,232,22,22.6,,,,,,,
,232,23,21.5,,,,,,,
,232,24,20.4,,,,,,,
,233,1,19.4,,,,,,,
,233,2,18.2,,,,,,,
,233,3,17.6,,,,,,,
,233,4,17,,,,,,,
,233,5,16.6,,,,,,,
,233,6,16.5,,,,,,,
,233,7,17.1,,,,,,,
,233,8,18.3,,,,,,,
,233,9,20,,,,,,,
,233,10,21.6,,,,,,,
,233,11,23.1,,,,,,,
,233,12,24.4,,,,,,,
,233,13,25.5,,,,,,,
,233,14,26.5,,,,,,,
,233,15,27.1,,,,,,,
,233,16,27.3,,,,,,,
,233,17,27.2,,,,,,,
,233,18,26.7,,,,,,,
,233,19,25.8,,,,,,,
,233,20,24.6,,,,,,,
,233,21,23.2,,,,,,,
,233,22,21.8,,,,,,,
,233,23,20.4,,,,,,,
,233,24,19,,,,,,,
,234,1,18.2,,,,,,,
,234,2,17.4,,,,,,,
,234,3,16.5,,,,,,,
,234,4,16.1,,,,,,,
,234,5,15.7,,,,,,,
,234,6,15.4,,,,,,,
,234,7,15.6,,,,,,,
,234,8,16.3,,,,,,,
,234,9,17,,,,,,,
,234,10,17.7,,,,,,,
,234,11,18.4,,,,,,,
,234,12,19.2,,,,,,,
,234,13,19.9,,,,,,,
,234,14,20.5,,,,,,,
,234,15,20.9,,,,,,,
,234,16,21,,,,,,,
,234,17,20.5,,,,,,,
,234,18,20.3,,,,,,,
,234,19,19.8,,,,,,,
,234,20,19,,,,,,,
,234,21,18.3,,,,,,,
,234,22,16.9,,,,,,,
,234,23,16.7,,,,,,,
,234,24,15.9,,,,,,,
,235,1,15.5,,,,,,,
,235,2,15,,,,,,,
,235,3,14.5,,,,,,,
,235,4,14.2,,,,,,,
,235,5,14,,,,,,,
,235,6,13.8,,,,,,,
,235,7,14.3,,,,,,,
,235,8,15.6,,,,,,,
,235,9,16.7,,,,,,,
,235,10,18.3,,,,,,,
,235,11,19.9,,,,,,,
,235,12,21.7,,,,,,,
,235,13,23.4,,,,,,,
,235,14,24.6,,,,,,,
,235,15,25.3,,,,,,,
,235,16,25.4,,,,,,,
,235,17,25.2,,,,,,,
,235,18,24.6,,,,,,,
,235,19,23.5,,,,,,,
,235,20,22.2,,,,,,,
,235,21,21,,,,,,,
,235,22,19.9,,,,,,,
,235,23,18.7,,,,,,,
,235,24,17.6,,,,,,,
,236,1,16.5,,,,,,,
,236,2,15.4,,,,,,,
,236,3,14.3,,,,,,,
,236,4,13.7,,,,,,,
,236,5,13.1,,,,,,,
,236,6,12.7,,,,,,,
,236,7,13,,,,,,,
,236,8,14,,,,,,,
,236,9,16.1,,,,,,,
,236,10,17.9,,,,,,,
,236,11,19.3,,,,,,,
,236,12,20,,,,,,,
,236,13,20.7,,,,,,,
,236,14,21,,,,,,,
,236,15,21.2,,,,,,,
,236,16,20.9,,,,,,,
,236,17,20.5,,,,,,,
,236,18,19.8,,,,,,,
,236,19,18.7,,,,,,,
,236,20,17.6,,,,,,,
,236,21,16.8,,,,,,,
,236,22,15.9,,,,,,,
,236,23,15.1,,,,,,,
,236,24,14.3,,,,,,,
,237,1,13.9,,,,,,,
,237,2,13.5,,,,,,,
,237,3,13.1,,,,,,,
,237,4,12.9,,,,,,,
,237,5,12.7,,,,,,,
,237,6,12.6,,,,,,,
,237,7,12.9,,,,,,,
,237,8,14.1,,,,,,,
,237,9,15.2,,,,,,,
,237,10,16.7,,,,,,,
,237,11,18.3,,,,,,,
,237,12,20,,,,,,,
,237,13,21.3,,,,,,,
,237,14,22.3,,,,,,,
,237,15,22.8,,,,,,,
,237,16,23,,,,,,,
,237,17,22.8,,,,,,,
,237,18,22.1,,,,,,,
,237,19,21.2,,,,,,,
,237,20,20,,,,,,,
,237,21,19.1,,,,,,,
,237,22,18.1,,,,,,,
,237,23,17.1,,,,,,,
,237,24,16.1,,,,,,,
,238,1,15.2,,,,,,,
,238,2,14.2,,,,,,,
,238,3,13.2,,,,,,,
,238,4,12.7,,,,,,,
,238,5,12.2,,,,,,,
,238,6,11.8,,,,,,,
,238,7,12.1,,,,,,,
,238,8,13.8,,,,,,,
,238,9,15.7,,,,,,,
,238,10,17.4,,,,,,,
,238,11,19,,,,,,,
,238,12,20.3,,,,,,,
,238,13,21.3,,,,,,,
,238,14,22.2,,,,,,,
,238,15,22.7,,,,,,,
,238,16,22.7,,,,,,,
,238,17,22.4,,,,,,,
,238,18,21.5,,,,,,,
,238,19,20.3,,,,,,,
,238,20,18.9,,,,,,,
,238,21,18,,,,,,,
,238,22,17.2,,,,,,,
,238,23,16.3,,,,,,,
,238,24,15.5,,,,,,,
,239,1,15,,,,,,,
,239,2,14.6,,,,,,,
,239,3,14.1,,,,,,,
,239,4,13.9,,,,,,,
,239,5,13.7,,,,,,,
,239,6,13.5,,,,,,,
,239,7,13.7,,,,,,,
,239,8,14,,,,,,,
,239,9,13.9,,,,,,,
,239,10,14.2,,,,,,,
,239,11,14.9,,,,,,,
,239,12,15.7,,,,,,,
,239,13,15.8,,,,,,,
,239,14,17.4,,,,,,,
,239,15,18.2,,,,,,,
,239,16,18.5,,,,,,,
,239,17,18.5,,,,,,,
,239,18,18.2,,,,,,,
,239,19,17.8,,,,,,,
,239,20,17.2,,,,,,,
,239,21,16.7,,,,,,,
,239,22,16,,,,,,,
,239,23,15.7,,,,,,,
,239,24,15.1,,,,,,,
,240,1,14.8,,,,,,,
,240,2,14.3,,,,,,,
,240,3,13.8,,,,,,,
,240,4,13.1,,,,,,,
,240,5,13.1,,,,,,,
,240,6,13,,,,,,,
,240,7,13.5,,,,,,,
,240,8,15.8,,,,,,,
,240,9,16.2,,,,,,,
,240,10,15.9,,,,,,,
,240,11,16.6,,,,,,,
,240,12,17.1,,,,,,,
,240,13,17.9,,,,,,,
,240,14,19.3,,,,,,,
,240,15,19.6,,,,,,,
,240,16,20.1,,,,,,,
,240,17,20.2,,,,,,,
,240,18,19.9,,,,,,,
,240,19,19.2,,,,,,,
,240,20,18.3,,,,,,,
,240,21,17.7,,,,,,,
,240,22,17.1,,,,,,,
,240,23,16.5,,,,,,,
,240,24,16,,,,,,,
,241,1,15.6,,,,,,,
,241,2,15.2,,,,,,,
,241,3,14.8,,,,,,,
,241,4,14.6,,,,,,,
,241,5,14.3,,,,,,,
,241,6,14.2,,,,,,,
,241,7,14.4,,,,,,,
,241,8,15.6,,,,,,,
,241,9,16.9,,,,,,,
,241,10,18,,,,,,,
,241,11,19.1,,,,,,,
,241,12,19.9,,,,,,,
,241,13,20.7,,,,,,,
,241,14,21.3,,,,,,,
,241,15,21.6,,,,,,,
,241,16,21.6,,,,,,,
,241,17,21.4,,,,,,,
,241,18,20.8,,,,,,,
,241,19,19.7,,,,,,,
,241,20,19.2,,,,,,,
,241,21,18.4,,,,,,,
,241,22,17.6,,,,,,,
,241,23,16.7,,,,,,,
,241,24,16,,,,,,,
,242,1,15.3,,,,,,,
,242,2,14.6,,,,,,,
,242,3,13.9,,,,,,,
,242,4,13.5,,,,,,,
,242,5,13.1,,,,,,,
,242,6,12.8,,,,,,,
,242,7,13,,,,,,,
,242,8,14.1,,,,,,,
,242,9,15.3,,,,,,,
,242,10,16.5,,,,,,,
,242,11,17.6,,,,,,,
,242,12,18.5,,,,,,,
,242,13,19.1,,,,,,,
,242,14,19.5,,,,,,,
,242,15,19.8,,,,,,,
,242,16,19.8,,,,,,,
,242,17,19.5,,,,,,,
,242,18,19.2,,,,,,,
,242,19,18.4,,,,,,,
,242,20,17.5,,,,,,,
,242,21,16.5,,,,,,,
,242,22,15.6,,,,,,,
,242,23,14.7,,,,,,,
,242,24,13.7,,,,,,,
,243,1,13.1,,,,,,,
,243,2,12.3,,,,,,,
,243,3,11.6,,,,,,,
,243,4,11.2,,,,,,,
,243,5,10.9,,,,,,,
,243,6,10.6,,,,,,,
,243,7,10.8,,,,,,,
,243,8,11.9,,,,,,,
,243,9,13.2,,,,,,,
,243,10,14.9,,,,,,,
,243,11,16.6,,,,,,,
,243,12,18.3,,,,,,,
,243,13,19.6,,,,,,,
,243,14,20.2,,,,,,,
,243,15,20.5,,,,,,,
,243,16,20.4,,,,,,,
,243,17,19.9,,,,,,,
,243,18,19.2,,,,,,,
,243,19,18.2,,,,,,,
,243,20,17,,,,,,,
,243,21,15.9,,,,,,,
,243,22,14.8,,,,,,,
,243,23,13.7,,,,,,,
,243,24,12.6,,,,,,,
septembre,244,1,11.7,,,,,,,
,244,2,10.7,,,,,,,
,244,3,9.7,,,,,,,
,244,4,9.1,,,,,,,
,244,5,8.6,,,,,,,
,244,6,8.2,,,,,,,
,244,7,8.5,,,,,,,
,244,8,11,,,,,,,
,244,9,13.7,,,,,,,
,244,10,16.3,,,,,,,
,244,11,18.8,,,,,,,
,244,12,21,,,,,,,
,244,13,22.8,,,,,,,
,244,14,24,,,,,,,
,244,15,24.7,,,,,,,
,244,16,24.9,,,,,,,
,244,17,24.5,,,,,,,
,244,18,23.4,,,,,,,
,244,19,21.6,,,,,,,
,244,20,19.6,,,,,,,
,244,21,18.4,,,,,,,
,244,22,17.2,,,,,,,
,244,23,16,,,,,,,
,244,24,14.9,,,,,,,
,245,1,14.1,,,,,,,
,245,2,13.3,,,,,,,
,245,3,12.5,,,,,,,
,245,4,12.1,,,,,,,
,245,5,11.6,,,,,,,
,245,6,11.3,,,,,,,
,245,7,11.4,,,,,,,
,245,8,12.3,,,,,,,
,245,9,13.4,,,,,,,
,245,10,14.4,,,,,,,
,245,11,15.7,,,,,,,
,245,12,16.5,,,,,,,
,245,13,17.1,,,,,,,
,245,14,17.5,,,,,,,
,245,15,17.9,,,,,,,
,245,16,17.9,,,,,,,
,245,17,17.7,,,,,,,
,245,18,17.2,,,,,,,
,245,19,16.4,,,,,,,
,245,20,15.6,,,,,,,
,245,21,14.7,,,,,,,
,245,22,13.8,,,,,,,
,245,23,12.9,,,,,,,
,245,24,12,,,,,,,
,246,1,11.3,,,,,,,
,246,2,10.6,,,,,,,
,246,3,9.9,,,,,,,
,246,4,9.6,,,,,,,
,246,5,9.2,,,,,,,
,246,6,8.9,,,,,,,
,246,7,9.2,,,,,,,
,246,8,11.4,,,,,,,
,246,9,13.8,,,,,,,
,246,10,16.2,,,,,,,
,246,11,18.6,,,,,,,
,246,12,20.6,,,,,,,
,246,13,22.1,,,,,,,
,246,14,23.2,,,,,,,
,246,15,23.9,,,,,,,
,246,16,24.1,,,,,,,
,246,17,23.7,,,,,,,
,246,18,22.6,,,,,,,
,246,19,21,,,,,,,
,246,20,19.3,,,,,,,
,246,21,17.9,,,,,,,
,246,22,16.5,,,,,,,
,246,23,15.1,,,,,,,
,246,24,13.8,,,,,,,
,247,1,12.7,,,,,,,
,247,2,11.4,,,,,,,
,247,3,10.2,,,,,,,
,247,4,9.5,,,,,,,
,247,5,8.8,,,,,,,
,247,6,8.3,,,,,,,
,247,7,8.5,,,,,,,
,247,8,10.2,,,,,,,
,247,9,12.3,,,,,,,
,247,10,14.3,,,,,,,
,247,11,16.1,,,,,,,
,247,12,17.8,,,,,,,
,247,13,19.3,,,,,,,
,247,14,20.3,,,,,,,
,247,15,21,,,,,,,
,247,16,21.2,,,,,,,
,247,17,20.9,,,,,,,
,247,18,20,,,,,,,
,247,19,18.5,,,,,,,
,247,20,16.8,,,,,,,
,247,21,16,,,,,,,
,247,22,15.1,,,,,,,
,247,23,14.2,,,,,,,
,247,24,13.3,,,,,,,
,248,1,12.9,,,,,,,
,248,2,12.5,,,,,,,
,248,3,12.1,,,,,,,
,248,4,11.9,,,,,,,
,248,5,11.6,,,,,,,
,248,6,11.5,,,,,,,
,248,7,11.6,,,,,,,
,248,8,12.7,,,,,,,
,248,9,14.1,,,,,,,
,248,10,15.5,,,,,,,
,248,11,16.9,,,,,,,
,248,12,18,,,,,,,
,248,13,18.8,,,,,,,
,248,14,19.4,,,,,,,
,248,15,19.6,,,,,,,
,248,16,19.6,,,,,,,
,248,17,19.3,,,,,,,
,248,18,18.6,,,,,,,
,248,19,17.7,,,,,,,
,248,20,16.8,,,,,,,
,248,21,16.3,,,,,,,
,248,22,15.8,,,,,,,
,248,23,15.3,,,,,,,
,248,24,14.8,,,,,,,
,249,1,14.5,,,,,,,
,249,2,14.2,,,,,,,
,249,3,13.9,,,,,,,
,249,4,13.7,,,,,,,
,249,5,13.6,,,,,,,
,249,6,13.5,,,,,,,
,249,7,13.6,,,,,,,
,249,8,13.9,,,,,,,
,249,9,14.1,,,,,,,
,249,10,14.3,,,,,,,
,249,11,16.1,,,,,,,
,249,12,17.9,,,,,,,
,249,13,19.1,,,,,,,
,249,14,20.4,,,,,,,
,249,15,21.1,,,,,,,
,249,16,21.7,,,,,,,
,249,17,21.9,,,,,,,
,249,18,21.3,,,,,,,
,249,19,20.6,,,,,,,
,249,20,19.7,,,,,,,
,249,21,19.4,,,,,,,
,249,22,19.1,,,,,,,
,249,23,18.8,,,,,,,
,249,24,18.5,,,,,,,
,250,1,18.1,,,,,,,
,250,2,17.7,,,,,,,
,250,3,17.4,,,,,,,
,250,4,17.2,,,,,,,
,250,5,17,,,,,,,
,250,6,16.8,,,,,,,
,250,7,16.9,,,,,,,
,250,8,19.7,,,,,,,
,250,9,22.4,,,,,,,
,250,10,22.7,,,,,,,
,250,11,21.8,,,,,,,
,250,12,21.3,,,,,,,
,250,13,20.9,,,,,,,
,250,14,21.9,,,,,,,
,250,15,22.6,,,,,,,
,250,16,24.1,,,,,,,
,250,17,24.9,,,,,,,
,250,18,24.7,,,,,,,
,250,19,24,,,,,,,
,250,20,23.1,,,,,,,
,250,21,22.1,,,,,,,
,250,22,21.1,,,,,,,
,250,23,20.1,,,,,,,
,250,24,19.1,,,,,,,
,251,1,18.2,,,,,,,
,251,2,17.3,,,,,,,
,251,3,16.3,,,,,,,
,251,4,15.9,,,,,,,
,251,5,15.4,,,,,,,
,251,6,15.1,,,,,,,
,251,7,15.2,,,,,,,
,251,8,17,,,,,,,
,251,9,19.3,,,,,,,
,251,10,21.6,,,,,,,
,251,11,23.8,,,,,,,
,251,12,25.8,,,,,,,
,251,13,27.4,,,,,,,
,251,14,28.6,,,,,,,
,251,15,29.3,,,,,,,
,251,16,29.5,,,,,,,
,251,17,29.2,,,,,,,
,251,18,28.1,,,,,,,
,251,19,26.6,,,,,,,
,251,20,25,,,,,,,
,251,21,23.1,,,,,,,
,251,22,21.2,,,,,,,
,251,23,19.3,,,,,,,
,251,24,17.4,,,,,,,
,252,1,15.7,,,,,,,
,252,2,13.9,,,,,,,
,252,3,12.1,,,,,,,
,252,4,11.1,,,,,,,
,252,5,10.1,,,,,,,
,252,6,9.4,,,,,,,
,252,7,9.4,,,,,,,
,252,8,10.6,,,,,,,
,252,9,12.2,,,,,,,
,252,10,13.6,,,,,,,
,252,11,15.4,,,,,,,
,252,12,17.1,,,,,,,
,252,13,18.4,,,,,,,
,252,14,19,,,,,,,
,252,15,19.2,,,,,,,
,252,16,19.2,,,,,,,
,252,17,18.8,,,,,,,
,252,18,17.9,,,,,,,
,252,19,16.6,,,,,,,
,252,20,15.3,,,,,,,
,252,21,14.1,,,,,,,
,252,22,13,,,,,,,
,252,23,11.8,,,,,,,
,252,24,10.6,,,,,,,
,253,1,10.1,,,,,,,
,253,2,9.6,,,,,,,
,253,3,9.1,,,,,,,
,253,4,8.8,,,,,,,
,253,5,8.5,,,,,,,
,253,6,8.3,,,,,,,
,253,7,8.3,,,,,,,
,253,8,9.7,,,,,,,
,253,9,11.6,,,,,,,
,253,10,13.9,,,,,,,
,253,11,15.9,,,,,,,
,253,12,17.5,,,,,,,
,253,13,18.6,,,,,,,
,253,14,19.2,,,,,,,
,253,15,19.8,,,,,,,
,253,16,19.9,,,,,,,
,253,17,19.7,,,,,,,
,253,18,18.8,,,,,,,
,253,19,17.5,,,,,,,
,253,20,16.1,,,,,,,
,253,21,15.3,,,,,,,
,253,22,14.5,,,,,,,
,253,23,13.7,,,,,,,
,253,24,12.9,,,,,,,
,254,1,12.3,,,,,,,
,254,2,11.7,,,,,,,
,254,3,11,,,,,,,
,254,4,10.7,,,,,,,
,254,5,10.3,,,,,,,
,254,6,10.1,,,,,,,
,254,7,10.1,,,,,,,
,254,8,10.9,,,,,,,
,254,9,11.9,,,,,,,
,254,10,13,,,,,,,
,254,11,14.1,,,,,,,
,254,12,14.9,,,,,,,
,254,13,15.6,,,,,,,
,254,14,16,,,,,,,
,254,15,16.1,,,,,,,
,254,16,15.6,,,,,,,
,254,17,15.7,,,,,,,
,254,18,15.1,,,,,,,
,254,19,14.6,,,,,,,
,254,20,13.9,,,,,,,
,254,21,13,,,,,,,
,254,22,12.1,,,,,,,
,254,23,11.1,,,,,,,
,254,24,10.2,,,,,,,
,255,1,9.5,,,,,,,
,255,2,8.6,,,,,,,
,255,3,7.8,,,,,,,
,255,4,7.4,,,,,,,
,255,5,6.9,,,,,,,
,255,6,6.6,,,,,,,
,255,7,6.6,,,,,,,
,255,8,8.3,,,,,,,
,255,9,10.4,,,,,,,
,255,10,12.4,,,,,,,
,255,11,14.3,,,,,,,
,255,12,16,,,,,,,
,255,13,17.3,,,,,,,
,255,14,18.1,,,,,,,
,255,15,18.5,,,,,,,
,255,16,18.5,,,,,,,
,255,17,17.9,,,,,,,
,255,18,16.8,,,,,,,
,255,19,15.5,,,,,,,
,255,20,14,,,,,,,
,255,21,13,,,,,,,
,255,22,11.9,,,,,,,
,255,23,10.9,,,,,,,
,255,24,9.8,,,,,,,
,256,1,9.1,,,,,,,
,256,2,8.4,,,,,,,
,256,3,7.6,,,,,,,
,256,4,7.3,,,,,,,
,256,5,6.9,,,,,,,
,256,6,6.6,,,,,,,
,256,7,6.6,,,,,,,
,256,8,8.6,,,,,,,
,256,9,11,,,,,,,
,256,10,13.5,,,,,,,
,256,11,15.7,,,,,,,
,256,12,17.7,,,,,,,
,256,13,19.3,,,,,,,
,256,14,20.5,,,,,,,
,256,15,21.1,,,,,,,
,256,16,21.3,,,,,,,
,256,17,20.8,,,,,,,
,256,18,19.7,,,,,,,
,256,19,18,,,,,,,
,256,20,16.3,,,,,,,
,256,21,15.1,,,,,,,
,256,22,13.9,,,,,,,
,256,23,12.7,,,,,,,
,256,24,11.5,,,,,,,
,257,1,10.6,,,,,,,
,257,2,9.6,,,,,,,
,257,3,8.6,,,,,,,
,257,4,8,,,,,,,
,257,5,7.5,,,,,,,
,257,6,7.1,,,,,,,
,257,7,7.1,,,,,,,
,257,8,9,,,,,,,
,257,9,11,,,,,,,
,257,10,13.1,,,,,,,
,257,11,14.9,,,,,,,
,257,12,16.5,,,,,,,
,257,13,18,,,,,,,
,257,14,19,,,,,,,
,257,15,19.5,,,,,,,
,257,16,19.7,,,,,,,
,257,17,19.3,,,,,,,
,257,18,18.2,,,,,,,
,257,19,16.7,,,,,,,
,257,20,15.2,,,,,,,
,257,21,14.3,,,,,,,
,257,22,13.4,,,,,,,
,257,23,12.5,,,,,,,
,257,24,11.6,,,,,,,
,258,1,11,,début période 1,,,,,
,258,2,10.3,,,,,,,
,258,3,9.7,,,,,,,
,258,4,9.4,,,,,,,
,258,5,9.1,,,,,,,
,258,6,8.8,,,,,,,
,258,7,8.8,,,,,,,
,258,8,10.8,,,,,,,
,258,9,13.3,,,,,,,
,258,10,15.8,,,,,,,
,258,11,18.2,,,,,,,
,258,12,20.2,,,,,,,
,258,13,21.9,,,,,,,
,258,14,23.1,,,,,,,
,258,15,23.8,,,,,,,
,258,16,24,,,,,,,
,258,17,23.5,,,,,,,
,258,18,22.3,,,,,,,
,258,19,20.4,,,,,,,
,258,20,19.5,,,,,,,
,258,21,18.6,,,,,,,
,258,22,17.7,,,,,,,
,258,23,16.9,,,,,,,
,258,24,16,,,,,,,
,259,1,15.4,,,,,,,
,259,2,14.7,,,,,,,
,259,3,14.1,,,,,,,
,259,4,13.7,,,,,,,
,259,5,13.4,,,,,,,
,259,6,13.1,,,,,,,
,259,7,13.1,,,,,,,
,259,8,13.3,,,,,,,
,259,9,13.6,,,,,,,
,259,10,14.2,,,,,,,
,259,11,14.6,,,,,,,
,259,12,16.1,,,,,,,
,259,13,16.3,,,,,,,
,259,14,16.7,,,,,,,
,259,15,17.3,,,,,,,
,259,16,17.5,,,,,,,
,259,17,17.5,,,,,,,
,259,18,17.2,,,,,,,
,259,19,16.9,,,,,,,
,259,20,16.4,,,,,,,
,259,21,15.8,,,,,,,
,259,22,14.8,,,,,,,
,259,23,15.1,,,,,,,
,259,24,14.6,,,,,,,
,260,1,13.9,,,,,,,
,260,2,13.9,,,,,,,
,260,3,13.6,,,,,,,
,260,4,13.7,,,,,,,
,260,5,13.7,,,,,,,
,260,6,13.7,,,,,,,
,260,7,13.7,,,,,,,
,260,8,14.3,,,,,,,
,260,9,14.8,,,,,,,
,260,10,15.7,,,,,,,
,260,11,16.6,,,,,,,
,260,12,17.4,,,,,,,
,260,13,17.9,,,,,,,
,260,14,18.2,,,,,,,
,260,15,18.5,,,,,,,
,260,16,17.1,,,,,,,
,260,17,18,,,,,,,
,260,18,17.5,,,,,,,
,260,19,17.1,,,,,,,
,260,20,16.5,,,,,,,
,260,21,15.8,,,,,,,
,260,22,15.1,,,,,,,
,260,23,14.5,,,,,,,
,260,24,13.8,,,,,,,
,261,1,13.1,,,,,,,
,261,2,12.3,,,,,,,
,261,3,11.5,,,,,,,
,261,4,11.1,,,,,,,
,261,5,10.7,,,,,,,
,261,6,10.4,,,,,,,
,261,7,10.4,,,,,,,
,261,8,12,,,,,,,
,261,9,14.1,,,,,,,
,261,10,16.2,,,,,,,
,261,11,18.3,,,,,,,
,261,12,20.2,,,,,,,
,261,13,21.7,,,,,,,
,261,14,22.7,,,,,,,
,261,15,23.3,,,,,,,
,261,16,23.4,,,,,,,
,261,17,22.9,,,,,,,
,261,18,21.7,,,,,,,
,261,19,20.1,,,,,,,
,261,20,19.3,,,,,,,
,261,21,18.5,,,,,,,
,261,22,17.7,,,,,,,
,261,23,16.9,,,,,,,
,261,24,16.1,,,,,,,
,262,1,15.6,,,,,,,
,262,2,15,,,,,,,
,262,3,14.5,,,,,,,
,262,4,14.2,,,,,,,
,262,5,13.9,,,,,,,
,262,6,13.7,,,,,,,
,262,7,13.7,,,,,,,
,262,8,15.3,,,,,,,
,262,9,17.4,,,,,,,
,262,10,19.6,,,,,,,
,262,11,21.7,,,,,,,
,262,12,23.5,,,,,,,
,262,13,25.1,,,,,,,
,262,14,26.2,,,,,,,
,262,15,26.9,,,,,,,
,262,16,27,,,,,,,
,262,17,26.6,,,,,,,
