,Jour ,Heure  ,Extérieur,Cumul puissance,,Déperditions,30000,W,,SI(D5<$H$4;$H$8*($H$4-D5);0)
,262,18,25.4,,,,,,,
,262,19,23.8,,,,,,,
,262,20,23,,,,,,,
,262,21,22.3,,,,,,,
,262,22,21.5,,,,,,,
,262,23,20.7,,,,,,,
,262,24,20,,,,,,,
,263,1,19.4,,,,,,,
,263,2,18.8,,,,,,,
,263,3,18.2,,,,,,,
,263,4,17.8,,,,,,,
,263,5,17.5,,,,,,,
,263,6,17.3,,,,,,,
,263,7,17.3,,,,,,,
,263,8,18.7,,,,,,,
,263,9,20.7,,,,,,,
,263,10,22.6,,,,,,,
,263,11,24.7,,,,,,,
,263,12,26.3,,,,,,,
,263,13,27.9,,,,,,,
,263,14,28.8,,,,,,,
,263,15,29.2,,,,,,,
,263,16,29.4,,,,,,,
,263,17,29,,,,,,,
,263,18,28,,,,,,,
,263,19,26.5,,,,,,,
,263,20,25.3,,,,,,,
,263,21,24.1,,,,,,,
,263,22,22.9,,,,,,,
,263,23,21.7,,,,,,,
,263,24,20.4,,,,,,,
,264,1,19.3,,,,,,,
,264,2,18.1,,,,,,,
,264,3,16.9,,,,,,,
,264,4,16.2,,,,,,,
,264,5,15.6,,,,,,,
,264,6,15.2,,,,,,,
,264,7,15.1,,,,,,,
,264,8,16.2,,,,,,,
,264,9,17.9,,,,,,,
,264,10,19.6,,,,,,,
,264,11,21.1,,,,,,,
,264,12,22.8,,,,,,,
,264,13,23.9,,,,,,,
,264,14,24.6,,,,,,,
,264,15,24.7,,,,,,,
,264,16,24.7,,,,,,,
,264,17,24.2,,,,,,,
,264,18,23.2,,,,,,,
,264,19,21.9,,,,,,,
,264,20,20.8,,,,,,,
,264,21,19.7,,,,,,,
,264,22,18.6,,,,,,,
,264,23,17.5,,,,,,,
,264,24,16.4,,,,,,,
,265,1,15.7,,,,,,,
,265,2,15,,,,,,,
,265,3,14.3,,,,,,,
,265,4,13.9,,,,,,,
,265,5,13.5,,,,,,,
,265,6,13.2,,,,,,,
,265,7,13.2,,,,,,,
,265,8,13.8,,,,,,,
,265,9,14.6,,,,,,,
,265,10,15.5,,,,,,,
,265,11,16.2,,,,,,,
,265,12,16.9,,,,,,,
,265,13,17.5,,,,,,,
,265,14,18,,,,,,,
,265,15,18.2,,,,,,,
,265,16,18.1,,,,,,,
,265,17,17.8,,,,,,,
,265,18,17.3,,,,,,,
,265,19,16.5,,,,,,,
,265,20,15.1,,,,,,,
,265,21,14.6,,,,,,,
,265,22,13.9,,,,,,,
,265,23,12.9,,,,,,,
,265,24,12,,,,,,,
,266,1,11.2,,,,,,,
,266,2,10.4,,,,,,,
,266,3,9.6,,,,,,,
,266,4,9.2,,,,,,,
,266,5,8.8,,,,,,,
,266,6,8.5,,,,,,,
,266,7,8.4,,,,,,,
,266,8,9,,,,,,,
,266,9,9.2,,,,,,,
,266,10,9.5,,,,,,,
,266,11,9.6,,,,,,,
,266,12,10.6,,,,,,,
,266,13,11.8,,,,,,,
,266,14,12.8,,,,,,,
,266,15,14.2,,,,,,,
,266,16,15.3,,,,,,,
,266,17,15.7,,,,,,,
,266,18,15.5,,,,,,,
,266,19,14.6,,,,,,,
,266,20,14.2,,,,,,,
,266,21,13.9,,,,,,,
,266,22,13.6,,,,,,,
,266,23,13.2,,,,,,,
,266,24,12.9,,,,,,,
,267,1,12.7,,,,,,,
,267,2,12.5,,,,,,,
,267,3,12.3,,,,,,,
,267,4,12.2,,,,,,,
,267,5,12.1,,,,,,,
,267,6,12,,,,,,,
,267,7,12,,,,,,,
,267,8,12.7,,,,,,,
,267,9,13.5,,,,,,,
,267,10,14.7,,,,,,,
,267,11,15.8,,,,,,,
,267,12,16.8,,,,,,,
,267,13,17.7,,,,,,,
,267,14,18.1,,,,,,,
,267,15,18.2,,,,,,,
,267,16,18,,,,,,,
,267,17,17.6,,,,,,,
,267,18,17,,,,,,,
,267,19,16.2,,,,,,,
,267,20,16.1,,,,,,,
,267,21,15.9,,,,,,,
,267,22,15.7,,,,,,,
,267,23,15.5,,,,,,,
,267,24,15.3,,,,,,,
,268,1,15.1,,,,,,,
,268,2,15,,,,,,,
,268,3,14.8,,,,,,,
,268,4,14.9,,,,,,,
,268,5,14.5,,,,,,,
,268,6,14.8,,,,,,,
,268,7,14.9,,,,,,,
,268,8,16.1,,,,,,,
,268,9,16.9,,,,,,,
,268,10,17.8,,,,,,,
,268,11,18.4,,,,,,,
,268,12,19.1,,,,,,,
,268,13,19.6,,,,,,,
,268,14,20.8,,,,,,,
,268,15,21.3,,,,,,,
,268,16,21.5,,,,,,,
,268,17,20.7,,,,,,,
,268,18,20.1,,,,,,,
,268,19,19.4,,,,,,,
,268,20,18.9,,,,,,,
,268,21,18.4,,,,,,,
,268,22,17.9,,,,,,,
,268,23,17.4,,,,,,,
,268,24,16.9,,,,,,,
,269,1,16.3,,,,,,,
,269,2,15.6,,,,,,,
,269,3,15,,,,,,,
,269,4,14.7,,,,,,,
,269,5,14.3,,,,,,,
,269,6,14.1,,,,,,,
,269,7,14.1,,,,,,,
,269,8,15.1,,,,,,,
,269,9,16.6,,,,,,,
,269,10,18.4,,,,,,,
,269,11,20,,,,,,,
,269,12,21.4,,,,,,,
,269,13,22.6,,,,,,,
,269,14,23.4,,,,,,,
,269,15,23.9,,,,,,,
,269,16,24,,,,,,,
,269,17,23.6,,,,,,,
,269,18,22.6,,,,,,,
,269,19,21.4,,,,,,,
,269,20,20.4,,,,,,,
,269,21,19.5,,,,,,,
,269,22,18.6,,,,,,,
,269,23,17.6,,,,,,,
,269,24,16.7,,,,,,,
,270,1,15.9,,,,,,,
,270,2,15,,,,,,,
,270,3,14.2,,,,,,,
,270,4,13.7,,,,,,,
,270,5,13.2,,,,,,,
,270,6,12.9,,,,,,,
,270,7,12.9,,,,,,,
,270,8,13.5,,,,,,,
,270,9,14.4,,,,,,,
,270,10,15.5,,,,,,,
,270,11,16.5,,,,,,,
,270,12,17.5,,,,,,,
,270,13,18.2,,,,,,,
,270,14,18.7,,,,,,,
,270,15,18.9,,,,,,,
,270,16,18.9,,,,,,,
,270,17,18.3,,,,,,,
,270,18,17.6,,,,,,,
,270,19,16.7,,,,,,,
,270,20,16.3,,,,,,,
,270,21,16,,,,,,,
,270,22,15.6,,,,,,,
,270,23,15.3,,,,,,,
,270,24,14.9,,,,,,,
,271,1,14.8,,,,,,,
,271,2,14.8,,,,,,,
,271,3,14.8,,,,,,,
,271,4,14.8,,,,,,,
,271,5,14.9,,,,,,,
,271,6,14.9,,,,,,,
,271,7,14.9,,,,,,,
,271,8,15.8,,,,,,,
,271,9,18,,,,,,,
,271,10,18.9,,,,,,,
,271,11,20.3,,,,,,,
,271,12,20.7,,,,,,,
,271,13,21.6,,,,,,,
,271,14,22.7,,,,,,,
,271,15,22.2,,,,,,,
,271,16,21.7,,,,,,,
,271,17,20.8,,,,,,,
,271,18,20,,,,,,,
,271,19,19.3,,,,,,,
,271,20,18.9,,,,,,,
,271,21,18.6,,,,,,,
,271,22,18.2,,,,,,,
,271,23,17.9,,,,,,,
,271,24,17.5,,,,,,,
,272,1,16.9,,,,,,,
,272,2,16.2,,,,,,,
,272,3,15.6,,,,,,,
,272,4,15.3,,,,,,,
,272,5,15,,,,,,,
,272,6,14.8,,,,,,,
,272,7,14.8,,,,,,,
,272,8,15.7,,,,,,,
,272,9,17.2,,,,,,,
,272,10,19.3,,,,,,,
,272,11,21.1,,,,,,,
,272,12,22.8,,,,,,,
,272,13,23.5,,,,,,,
,272,14,24.2,,,,,,,
,272,15,24.3,,,,,,,
,272,16,24.3,,,,,,,
,272,17,23.5,,,,,,,
,272,18,22.6,,,,,,,
,272,19,21.4,,,,,,,
,272,20,20.5,,,,,,,
,272,21,19.5,,,,,,,
,272,22,18.6,,,,,,,
,272,23,17.6,,,,,,,
,272,24,16.6,,,,,,,
,273,1,15.8,,,,,,,
,273,2,15,,,,,,,
,273,3,14.1,,,,,,,
,273,4,13.6,,,,,,,
,273,5,13.2,,,,,,,
,273,6,12.9,,,,,,,
,273,7,12.9,,,,,,,
,273,8,13.7,,,,,,,
,273,9,14.8,,,,,,,
,273,10,16.3,,,,,,,
,273,11,18.2,,,,,,,
,273,12,18.9,,,,,,,
,273,13,19.7,,,,,,,
,273,14,20.1,,,,,,,
,273,15,19.8,,,,,,,
,273,16,19.1,,,,,,,
,273,17,18.4,,,,,,,
,273,18,17.7,,,,,,,
,273,19,16.9,,,,,,,
,273,20,16.2,,,,,,,
,273,21,15.6,,,,,,,
,273,22,14.9,,,,,,,
,273,23,14.2,,,,,,,
,273,24,13.5,,,,,,,
octobre,274,1,13,,début période 3,,,,,
,274,2,12.6,,,,,,,
,274,3,12.1,,,,,,,
,274,4,11.9,,,,,,,
,274,5,11.7,,,,,,,
,274,6,11.6,,,,,,,
,274,7,11.6,,,,,,,
,274,8,13.1,,,,,,,
,274,9,15.4,,,,,,,
,274,10,17.9,,,,,,,
,274,11,20.5,,,,,,,
,274,12,22.8,,,,,,,
,274,13,24.5,,,,,,,
,274,14,25.7,,,,,,,
,274,15,26.2,,,,,,,
,274,16,26.2,,,,,,,
,274,17,25.4,,,,,,,
,274,18,24,,,,,,,
,274,19,22.4,,,,,,,
,274,20,21.2,,,,,,,
,274,21,20,,,,,,,
,274,22,18.9,,,,,,,
,274,23,17.7,,,,,,,
,274,24,16.5,,,,,,,
,275,1,15.1,,,,,,,
,275,2,13.6,,,,,,,
,275,3,12.1,,,,,,,
,275,4,11.3,,,,,,,
,275,5,10.5,,,,,,,
,275,6,10,,,,,,,
,275,7,9.9,,,,,,,
,275,8,11.1,,,,,,,
,275,9,13.3,,,,,,,
,275,10,15.7,,,,,,,
,275,11,17.9,,,,,,,
,275,12,20,,,,,,,
,275,13,21.6,,,,,,,
,275,14,22.7,,,,,,,
,275,15,23.2,,,,,,,
,275,16,23.1,,,,,,,
,275,17,22.2,,,,,,,
,275,18,20.7,,,,,,,
,275,19,18.9,,,,,,,
,275,20,17.8,,,,,,,
,275,21,16.7,,,,,,,
,275,22,15.7,,,,,,,
,275,23,14.6,,,,,,,
,275,24,13.6,,,,,,,
,276,1,13,,,,,,,
,276,2,12.4,,,,,,,
,276,3,11.8,,,,,,,
,276,4,11.5,,,,,,,
,276,5,11.1,,,,,,,
,276,6,10.9,,,,,,,
,276,7,10.9,,,,,,,
,276,8,12.1,,,,,,,
,276,9,14.3,,,,,,,
,276,10,16.6,,,,,,,
,276,11,19.1,,,,,,,
,276,12,21.2,,,,,,,
,276,13,23.1,,,,,,,
,276,14,24.4,,,,,,,
,276,15,25.1,,,,,,,
,276,16,25.3,,,,,,,
,276,17,24.7,,,,,,,
,276,18,23.4,,,,,,,
,276,19,21.6,,,,,,,
,276,20,20.8,,,,,,,
,276,21,19.9,,,,,,,
,276,22,19,,,,,,,
,276,23,18.1,,,,,,,
,276,24,17.3,,,,,,,
,277,1,16.5,,,,,,,
,277,2,15.6,,,,,,,
,277,3,14.8,,,,,,,
,277,4,14.4,,,,,,,
,277,5,13.9,,,,,,,
,277,6,13.6,,,,,,,
,277,7,13.6,,,,,,,
,277,8,13.9,,,,,,,
,277,9,14.1,,,,,,,
,277,10,14.9,,,,,,,
,277,11,15.5,,,,,,,
,277,12,15.6,,,,,,,
,277,13,15.9,,,,,,,
,277,14,16.2,,,,,,,
,277,15,16.5,,,,,,,
,277,16,16.7,,,,,,,
,277,17,16.6,,,,,,,
,277,18,16.3,,,,,,,
,277,19,15.3,,,,,,,
,277,20,15.2,,,,,,,
,277,21,14.5,,,,,,,
,277,22,13.7,,,,,,,
,277,23,13,,,,,,,
,277,24,12.3,,,,,,,
,278,1,11.7,,,,,,,
,278,2,11.2,,,,,,,
,278,3,10.7,,,,,,,
,278,4,10.4,,,,,,,
,278,5,10.2,,,,,,,
,278,6,10,,,,,,,
,278,7,10,,,,,,,
,278,8,11,,,,,,,
,278,9,12.8,,,,,,,
,278,10,14.7,,,,,,,
,278,11,16.7,,,,,,,
,278,12,18.5,,,,,,,
,278,13,20,,,,,,,
,278,14,21,,,,,,,
,278,15,21.6,,,,,,,
,278,16,21.6,,,,,,,
,278,17,20.9,,,,,,,
,278,18,19.7,,,,,,,
,278,19,18.3,,,,,,,
,278,20,17.2,,,,,,,
,278,21,16.1,,,,,,,
,278,22,15.1,,,,,,,
,278,23,14,,,,,,,
,278,24,12.9,,,,,,,
,279,1,11.9,,,,,,,
,279,2,10.7,,,,,,,
,279,3,9.6,,,,,,,
,279,4,9,,,,,,,
,279,5,8.4,,,,,,,
,279,6,8,,,,,,,
,279,7,7.9,,,,,,,
,279,8,9.2,,,,,,,
,279,9,11.7,,,,,,,
,279,10,14.6,,,,,,,
,279,11,17.4,,,,,,,
,279,12,19.9,,,,,,,
,279,13,22,,,,,,,
,279,14,23.4,,,,,,,
,279,15,24.2,,,,,,,
,279,16,24.3,,,,,,,
,279,17,23.4,,,,,,,
,279,18,21.7,,,,,,,
,279,19,19.6,,,,,,,
,279,20,18.2,,,,,,,
,279,21,16.8,,,,,,,
,279,22,15.5,,,,,,,
,279,23,14.1,,,,,,,
,279,24,12.8,,,,,,,
,280,1,11.8,,,,,,,
,280,2,10.7,,,,,,,
,280,3,9.6,,,,,,,
,280,4,9,,,,,,,
,280,5,8.4,,,,,,,
,280,6,8,,,,,,,
,280,7,7.6,,,,,,,
,280,8,8.3,,,,,,,
,280,9,11.3,,,,,,,
,280,10,14,,,,,,,
,280,11,16.2,,,,,,,
,280,12,18.2,,,,,,,
,280,13,19.6,,,,,,,
,280,14,20.5,,,,,,,
,280,15,20.9,,,,,,,
,280,16,20.7,,,,,,,
,280,17,19.7,,,,,,,
,280,18,18,,,,,,,
,280,19,16.1,,,,,,,
,280,20,15.2,,,,,,,
,280,21,14.2,,,,,,,
,280,22,13.2,,,,,,,
,280,23,12.2,,,,,,,
,280,24,11.3,,,,,,,
,281,1,10.7,,,,,,,
,281,2,10.1,,,,,,,
,281,3,9.5,,,,,,,
,281,4,9.2,,,,,,,
,281,5,9,,,,,,,
,281,6,8.8,,,,,,,
,281,7,8.7,,,,,,,
,281,8,9,,,,,,,
,281,9,9.1,,,,,,,
,281,10,10.8,,,,,,,
,281,11,12.4,,,,,,,
,281,12,14.7,,,,,,,
,281,13,17,,,,,,,
,281,14,17,,,,,,,
,281,15,16.2,,,,,,,
,281,16,15,,,,,,,
,281,17,14,,,,,,,
,281,18,13.1,,,,,,,
,281,19,12.4,,,,,,,
,281,20,11.9,,,,,,,
,281,21,11.4,,,,,,,
,281,22,11,,,,,,,
,281,23,10.5,,,,,,,
,281,24,10.1,,,,,,,
,282,1,9.5,,,,,,,
,282,2,8.8,,,,,,,
,282,3,8.1,,,,,,,
,282,4,7.7,,,,,,,
,282,5,7.4,,,,,,,
,282,6,7.1,,,,,,,
,282,7,6.9,,,,,,,
,282,8,7,,,,,,,
,282,9,8.2,,,,,,,
,282,10,9.1,,,,,,,
,282,11,9.4,,,,,,,
,282,12,11.2,,,,,,,
,282,13,13.1,,,,,,,
,282,14,13.8,,,,,,,
,282,15,14.9,,,,,,,
,282,16,15.3,,,,,,,
,282,17,15.2,,,,,,,
,282,18,14.3,,,,,,,
,282,19,13.1,,,,,,,
,282,20,12.7,,,,,,,
,282,21,12.2,,,,,,,
,282,22,11.8,,,,,,,
,282,23,11.3,,,,,,,
,282,24,10.9,,,,,,,
,283,1,10.6,,,,,,,
,283,2,10.3,,,,,,,
,283,3,10,,,,,,,
,283,4,9.9,,,,,,,
,283,5,9.8,,,,,,,
,283,6,9.7,,,,,,,
,283,7,9.6,,,,,,,
,283,8,9.8,,,,,,,
,283,9,10.8,,,,,,,
,283,10,11,,,,,,,
,283,11,11.9,,,,,,,
,283,12,12.6,,,,,,,
,283,13,13.3,,,,,,,
,283,14,13.6,,,,,,,
,283,15,13.8,,,,,,,
,283,16,13.9,,,,,,,
,283,17,13.5,,,,,,,
,283,18,13.1,,,,,,,
,283,19,12.6,,,,,,,
,283,20,12,,,,,,,
,283,21,11.4,,,,,,,
,283,22,10.8,,,,,,,
,283,23,10.2,,,,,,,
,283,24,9.6,,,,,,,
,284,1,9.1,,,,,,,
,284,2,8.5,,,,,,,
,284,3,7.9,,,,,,,
,284,4,7.6,,,,,,,
,284,5,7.3,,,,,,,
,284,6,7.1,,,,,,,
,284,7,6.9,,,,,,,
,284,8,7.5,,,,,,,
,284,9,10.4,,,,,,,
,284,10,13.2,,,,,,,
,284,11,15.5,,,,,,,
,284,12,17.4,,,,,,,
,284,13,18.7,,,,,,,
,284,14,19.7,,,,,,,
,284,15,20,,,,,,,
,284,16,19.6,,,,,,,
,284,17,18.5,,,,,,,
,284,18,16.9,,,,,,,
,284,19,15.3,,,,,,,
,284,20,14.1,,,,,,,
,284,21,13,,,,,,,
,284,22,11.9,,,,,,,
,284,23,10.7,,,,,,,
,284,24,9.6,,,,,,,
,285,1,8.5,,,,,,,
,285,2,7.2,,,,,,,
,285,3,6,,,,,,,
,285,4,5.4,,,,,,,
,285,5,4.7,,,,,,,
,285,6,4.3,,,,,,,
,285,7,3.8,,,,,,,
,285,8,4.2,,,,,,,
,285,9,6.5,,,,,,,
,285,10,8.9,,,,,,,
,285,11,11,,,,,,,
,285,12,12.8,,,,,,,
,285,13,14.2,,,,,,,
,285,14,15,,,,,,,
,285,15,15.3,,,,,,,
,285,16,15.1,,,,,,,
,285,17,14.1,,,,,,,
,285,18,12.6,,,,,,,
,285,19,10.9,,,,,,,
,285,20,9.9,,,,,,,
,285,21,8.9,,,,,,,
,285,22,7.9,,,,,,,
,285,23,6.9,,,,,,,
,285,24,5.9,,,,,,,
,286,1,5.3,,,,,,,
,286,2,4.6,,,,,,,
,286,3,4,,,,,,,
,286,4,3.6,,,,,,,
,286,5,3.2,,,,,,,
,286,6,3,,,,,,,
,286,7,2.7,,,,,,,
,286,8,3.1,,,,,,,
,286,9,5.6,,,,,,,
,286,10,8.1,,,,,,,
,286,11,10.3,,,,,,,
,286,12,12.2,,,,,,,
,286,13,13.7,,,,,,,
,286,14,14.6,,,,,,,
,286,15,14.9,,,,,,,
,286,16,14.7,,,,,,,
,286,17,13.7,,,,,,,
,286,18,12,,,,,,,
,286,19,10.3,,,,,,,
,286,20,9.9,,,,,,,
,286,21,9.4,,,,,,,
,286,22,8.9,,,,,,,
,286,23,8.4,,,,,,,
,286,24,7.9,,,,,,,
,287,1,7.8,,,,,,,
,287,2,7.6,,,,,,,
,287,3,7.5,,,,,,,
,287,4,7.4,,,,,,,
,287,5,7.4,,,,,,,
,287,6,7.4,,,,,,,
,287,7,7.4,,,,,,,
,287,8,7.6,,,,,,,
,287,9,9,,,,,,,
,287,10,9.4,,,,,,,
,287,11,10.4,,,,,,,
,287,12,11.7,,,,,,,
,287,13,12.5,,,,,,,
,287,14,13,,,,,,,
,287,15,14,,,,,,,
,287,16,14.3,,,,,,,
,287,17,14.6,,,,,,,
,287,18,13.9,,,,,,,
,287,19,13,,,,,,,
,287,20,12.3,,,,,,,
,287,21,11.5,,,,,,,
,287,22,10.8,,,,,,,
,287,23,10.1,,,,,,,
,287,24,9.4,,,,,,,
,288,1,8.5,12115.38462,début période 2,,,,,
,288,2,7.5,13269.23077,,,,,,
,288,3,6.6,14307.69231,,,,,,
,288,4,6.1,14884.61538,,,,,,
,288,5,5.5,15576.92308,,,,,,
,288,6,5.2,15923.07692,,,,,,
,288,7,4.8,16384.61538,,,,,,
,288,8,4.8,16384.61538,,,,,,
,288,9,5,16153.84615,,,,,,
,288,10,5.3,15807.69231,,,,,,
,288,11,5.6,15461.53846,,,,,,
,288,12,5.8,15230.76923,,,,,,
,288,13,6,15000,,,,,,
,288,14,6,15000,,,,,,
,288,15,6.1,14884.61538,,,,,,
,288,16,6,15000,,,,,,
,288,17,5.8,15230.76923,,,,,,
,288,18,5.4,15692.30769,,,,,,
,288,19,4.9,16269.23077,,,,,,
,288,20,4.7,16500,,,,,,
,288,21,4.3,16961.53846,,,,,,
,288,22,3.8,17538.46154,,,,,,
,288,23,3.3,18115.38462,,,,,,
,288,24,2.5,19038.46154,,,,,,
,289,1,3.3,18115.38462,,,,,,
,289,2,3.4,18000,,,,,,
,289,3,3.5,17884.61538,,,,,,
,289,4,3.6,17769.23077,,,,,,
,289,5,3.7,17653.84615,,,,,,
,289,6,3.7,17653.84615,,,,,,
,289,7,3.8,17538.46154,,,,,,
,289,8,3.9,17423.07692,,,,,,
,289,9,4.4,16846.15385,,,,,,
,289,10,4.7,16500,,,,,,
,289,11,5,16153.84615,,,,,,
,289,12,5.3,15807.69231,,,,,,
,289,13,5.3,15807.69231,,,,,,
,289,14,7.7,13038.46154,,,,,,
,289,15,9.2,11307.69231,,,,,,
,289,16,10.3,10038.46154,,,,,,
,289,17,10.5,9807.692308,,,,,,
,289,18,9.8,10615.38462,,,,,,
,289,19,9.6,10846.15385,,,,,,
,289,20,9.5,10961.53846,,,,,,
,289,21,9.4,11076.92308,,,,,,
,289,22,9.3,11192.30769,,,,,,
,289,23,9.2,11307.69231,,,,,,
,289,24,9.1,11423.07692,,,,,,
,290,1,8.8,11769.23077,,,,,,
,290,2,8.4,12230.76923,,,,,,
,290,3,8,12692.30769,,,,,,
,290,4,7.8,12923.07692,,,,,,
,290,5,7.6,13153.84615,,,,,,
,290,6,7.4,13384.61538,,,,,,
,290,7,7.2,13615.38462,,,,,,
,290,8,7.3,13500,,,,,,
,290,9,7.4,13384.61538,,,,,,
,290,10,7.6,13153.84615,,,,,,
,290,11,7.8,12923.07692,,,,,,
,290,12,8,12692.30769,,,,,,
,290,13,8.2,12461.53846,,,,,,
,290,14,8,12692.30769,,,,,,
,290,15,8,12692.30769,,,,,,
,290,16,8.1,12576.92308,,,,,,
,290,17,7.9,12807.69231,,,,,,
,290,18,6,15000,,,,,,
,290,19,6.8,14076.92308,,,,,,
,290,20,7.2,13615.38462,,,,,,
,290,21,7.2,13615.38462,,,,,,
,290,22,6.8,14076.92308,,,,,,
,290,23,7.1,13730.76923,,,,,,
,290,24,7.1,13730.76923,,,,,,
,291,1,7.3,13500,,,,,,
,291,2,7.3,13500,,,,,,
,291,3,7.4,13384.61538,,,,,,
,291,4,7.4,13384.61538,,,,,,
,291,5,7.5,13269.23077,,,,,,
,291,6,7.5,13269.23077,,,,,,
,291,7,7.5,13269.23077,,,,,,
,291,8,7.6,13153.84615,,,,,,
,291,9,8.4,12230.76923,,,,,,
,291,10,9.1,11423.07692,,,,,,
,291,11,9.9,10500,,,,,,
,291,12,10.6,9692.307692,,,,,,
,291,13,11.2,9000,,,,,,
,291,14,11.6,8538.461538,,,,,,
,291,15,11.8,8307.692308,,,,,,
,291,16,11.8,8307.692308,,,,,,
,291,17,11.4,8769.230769,,,,,,
,291,18,10.8,9461.538462,,,,,,
,291,19,11,9230.769231,,,,,,
,291,20,11,9230.769231,,,,,,
,291,21,10.8,9461.538462,,,,,,
,291,22,11.5,8653.846154,,,,,,
,291,23,11.7,8423.076923,,,,,,
,291,24,11.8,8307.692308,,,,,,
,292,1,11.8,8307.692308,,,,,,
,292,2,11.7,8423.076923,,,,,,
,292,3,11.6,8538.461538,,,,,,
,292,4,12,8076.923077,,,,,,
,292,5,12,8076.923077,,,,,,
,292,6,12,8076.923077,,,,,,
,292,7,12,8076.923077,,,,,,
,292,8,12,8076.923077,,,,,,
,292,9,12.5,7500,,,,,,
,292,10,12,8076.923077,,,,,,
,292,11,13,6923.076923,,,,,,
,292,12,13.9,5884.615385,,,,,,
,292,13,14.2,5538.461538,,,,,,
,292,14,14.5,5192.307692,,,,,,
,292,15,14.6,5076.923077,,,,,,
,292,16,14.5,5192.307692,,,,,,
,292,17,14.3,5423.076923,,,,,,
,292,18,14,5769.230769,,,,,,
,292,19,13.8,6000,,,,,,
,292,20,13.5,6346.153846,,,,,,
,292,21,13.2,6692.307692,,,,,,
,292,22,13,6923.076923,,,,,,
,292,23,12.6,7384.615385,,,,,,
,292,24,12.4,7615.384615,,,,,,
,293,1,11.6,8538.461538,,,,,,
,293,2,10.6,9692.307692,,,,,,
,293,3,9.7,10730.76923,,,,,,
,293,4,9.1,11423.07692,,,,,,
,293,5,8.6,12000,,,,,,
,293,6,8.2,12461.53846,,,,,,
,293,7,7.8,12923.07692,,,,,,
,293,8,7.7,13038.46154,,,,,,
,293,9,8.4,12230.76923,,,,,,
,293,10,9.3,11192.30769,,,,,,
,293,11,10.6,9692.307692,,,,,,
,293,12,11.6,8538.461538,,,,,,
,293,13,12.1,7961.538462,,,,,,
,293,14,12.2,7846.153846,,,,,,
,293,15,12.4,7615.384615,,,,,,
,293,16,12.3,7730.769231,,,,,,
,293,17,11.6,8538.461538,,,,,,
,293,18,10.7,9576.923077,,,,,,
,293,19,10.5,9807.692308,,,,,,
,293,20,10.3,10038.46154,,,,,,
,293,21,10,10384.61538,,,,,,
,293,22,9.8,10615.38462,,,,,,
,293,23,9.5,10961.53846,,,,,,
,293,24,9.2,11307.69231,,,,,,
,294,1,9.4,11076.92308,,,,,,
,294,2,9.7,10730.76923,,,,,,
,294,3,10,10384.61538,,,,,,
,294,4,10.1,10269.23077,,,,,,
,294,5,10.1,10269.23077,,,,,,
,294,6,10.3,10038.46154,,,,,,
,294,7,10.5,9807.692308,,,,,,
,294,8,10.6,9692.307692,,,,,,
,294,9,11.4,8769.230769,,,,,,
,294,10,12.2,7846.153846,,,,,,
,294,11,12.8,7153.846154,,,,,,
,294,12,13.4,6461.538462,,,,,,
,294,13,14.1,5653.846154,,,,,,
,294,14,14.5,5192.307692,,,,,,
,294,15,14.7,4961.538462,,,,,,
,294,16,14.8,4846.153846,,,,,,
,294,17,14.6,5076.923077,,,,,,
,294,18,14,5769.230769,,,,,,
,294,19,13.9,5884.615385,,,,,,
,294,20,13.6,6230.769231,,,,,,
,294,21,13.1,6807.692308,,,,,,
,294,22,12.4,7615.384615,,,,,,
,294,23,12.9,7038.461538,,,,,,
,294,24,12.6,7384.615385,,,,,,
,295,1,12.4,7615.384615,,,,,,
,295,2,12.1,7961.538462,,,,,,
,295,3,11.7,8423.076923,,,,,,
,295,4,11.5,8653.846154,,,,,,
,295,5,11.3,8884.615385,,,,,,
,295,6,11.1,9115.384615,,,,,,
,295,7,11,9230.769231,,,,,,
,295,8,11.1,9115.384615,,,,,,
,295,9,12.2,7846.153846,,,,,,
,295,10,13.3,6576.923077,,,,,,
,295,11,14.4,5307.692308,,,,,,
,295,12,15.4,4153.846154,,,,,,
,295,13,16.1,3346.153846,,,,,,
,295,14,16.5,2884.615385,,,,,,
,295,15,16.8,2538.461538,,,,,,
,295,16,16.6,2769.230769,,,,,,
,295,17,15.9,3576.923077,,,,,,
,295,18,15.1,4500,,,,,,
,295,19,14.7,4961.538462,,,,,,
,295,20,14.3,5423.076923,,,,,,
,295,21,13.9,5884.615385,,,,,,
,295,22,13.5,6346.153846,,,,,,
,295,23,13.1,6807.692308,,,,,,
,295,24,12.8,7153.846154,,,,,,
,296,1,12.4,7615.384615,,,,,,
,296,2,12.2,7846.153846,,,,,,
,296,3,11.9,8192.307692,,,,,,
,296,4,11.7,8423.076923,,,,,,
,296,5,11.6,8538.461538,,,,,,
,296,6,11.5,8653.846154,,,,,,
,296,7,11.5,8653.846154,,,,,,
,296,8,11.7,8423.076923,,,,,,
,296,9,13.6,6230.769231,,,,,,
,296,10,15.9,3576.923077,,,,,,
,296,11,17.3,1961.538462,,,,,,
,296,12,19.1,0,,,,,,
,296,13,20.6,0,,,,,,
,296,14,21.6,0,,,,,,
,296,15,21.1,0,,,,,,
,296,16,20.5,0,,,,,,
,296,17,19.7,0,,,,,,
,296,18,18.4,692.3076923,,,,,,
,296,19,17.7,1500,,,,,,
,296,20,17.1,2192.307692,,,,,,
,296,21,16.4,3000,,,,,,
,296,22,15.8,3692.307692,,,,,,
,296,23,15.2,4384.615385,,,,,,
,296,24,14.5,5192.307692,,,,,,
,297,1,13.7,6115.384615,,,,,,
,297,2,12.9,7038.461538,,,,,,
,297,3,12.1,7961.538462,,,,,,
,297,4,11.6,8538.461538,,,,,,
,297,5,11.1,9115.384615,,,,,,
,297,6,10.8,9461.538462,,,,,,
,297,7,10.5,9807.692308,,,,,,
,297,8,10.6,9692.307692,,,,,,
,297,9,12.4,7615.384615,,,,,,
,297,10,14.3,5423.076923,,,,,,
,297,11,15.8,3692.307692,,,,,,
,297,12,17.1,2192.307692,,,,,,
,297,13,18.1,1038.461538,,,,,,
,297,14,18.8,230.7692308,,,,,,
,297,15,18.9,115.3846154,,,,,,
,297,16,18.8,230.7692308,,,,,,
,297,17,17.9,1269.230769,,,,,,
,297,18,16.6,2769.230769,,,,,,
,297,19,15.9,3576.923077,,,,,,
,297,20,15.2,4384.615385,,,,,,
,297,21,14.5,5192.307692,,,,,,
,297,22,13.9,5884.615385,,,,,,
,297,23,13.2,6692.307692,,,,,,
,297,24,12.5,7500,,,,,,
,298,1,12.1,7961.538462,,,,,,
,298,2,11.7,8423.076923,,,,,,
,298,3,11.3,8884.615385,,,,,,
,298,4,11.1,9115.384615,,,,,,
,298,5,10.8,9461.538462,,,,,,
,298,6,10.7,9576.923077,,,,,,
,298,7,10.6,9692.307692,,,,,,
,298,8,10.7,9576.923077,,,,,,
,298,9,11.9,8192.307692,,,,,,
,298,10,13.3,6576.923077,,,,,,
,298,11,14.6,5076.923077,,,,,,
,298,12,15.7,3807.692308,,,,,,
,298,13,16.4,3000,,,,,,
,298,14,16.9,2423.076923,,,,,,
,298,15,16.9,2423.076923,,,,,,
,298,16,16.5,2884.615385,,,,,,
,298,17,15.8,3692.307692,,,,,,
,298,18,14.9,4730.769231,,,,,,
,298,19,14.4,5307.692308,,,,,,
,298,20,13.9,5884.615385,,,,,,
,298,21,13.3,6576.923077,,,,,,
,298,22,12.8,7153.846154,,,,,,
,298,23,12.3,7730.769231,,,,,,
,298,24,11.7,8423.076923,,,,,,
,299,1,11.2,9000,,,,,,
,299,2,10.7,9576.923077,,,,,,
,299,3,10.2,10153.84615,,,,,,
,299,4,10,10384.61538,,,,,,
,299,5,9.7,10730.76923,,,,,,
,299,6,9.3,11192.30769,,,,,,
,299,7,9.3,11192.30769,,,,,,
,299,8,9.4,11076.92308,,,,,,
,299,9,9.7,10730.76923,,,,,,
,299,10,9.8,10615.38462,,,,,,
,299,11,10.2,10153.84615,,,,,,
,299,12,10.7,9576.923077,,,,,,
,299,13,11.1,9115.384615,,,,,,
,299,14,12.7,7269.230769,,,,,,
,299,15,13.6,6230.769231,,,,,,
,299,16,13.9,5884.615385,,,,,,
,299,17,13.8,6000,,,,,,
,299,18,13.2,6692.307692,,,,,,
,299,19,12.6,7384.615385,,,,,,
,299,20,12.1,7961.538462,,,,,,
,299,21,11.5,8653.846154,,,,,,
,299,22,11,9230.769231,,,,,,
,299,23,10.4,9923.076923,,,,,,
,299,24,9.9,10500,,,,,,
,300,1,9.3,11192.30769,,,,,,
,300,2,8.7,11884.61538,,,,,,
,300,3,8.2,12461.53846,,,,,,
,300,4,7.8,12923.07692,,,,,,
,300,5,7.5,13269.23077,,,,,,
,300,6,7.3,13500,,,,,,
,300,7,7.1,13730.76923,,,,,,
,300,8,7.2,13615.38462,,,,,,
,300,9,9.1,11423.07692,,,,,,
,300,10,11.2,9000,,,,,,
,300,11,13.3,6576.923077,,,,,,
,300,12,15,4615.384615,,,,,,
,300,13,16.3,3115.384615,,,,,,
,300,14,17.1,2192.307692,,,,,,
,300,15,17.5,1730.769231,,,,,,
,300,16,17.2,2076.923077,,,,,,
,300,17,16.2,3230.769231,,,,,,
,300,18,14.6,5076.923077,,,,,,
,300,19,14.2,5538.461538,,,,,,
,300,20,13.9,5884.615385,,,,,,
,300,21,13.5,6346.153846,,,,,,
,300,22,13.1,6807.692308,,,,,,
,300,23,12.8,7153.846154,,,,,,
,300,24,12.4,7615.384615,,,,,,
,301,1,12.2,7846.153846,,,,,,
,301,2,12,8076.923077,,,,,,
,301,3,11.9,8192.307692,,,,,,
,301,4,11.8,8307.692308,,,,,,
,301,5,11.7,8423.076923,,,,,,
,301,6,11.6,8538.461538,,,,,,
,301,7,11.6,8538.461538,,,,,,
,301,8,11.6,8538.461538,,,,,,
,301,9,12.5,7500,,,,,,
,301,10,13.8,6000,,,,,,
,301,11,15,4615.384615,,,,,,
,301,12,16.3,3115.384615,,,,,,
,301,13,17.4,1846.153846,,,,,,
,301,14,18.1,1038.461538,,,,,,
,301,15,18.5,576.9230769,,,,,,
,301,16,18.2,923.0769231,,,,,,
,301,17,17.6,1615.384615,,,,,,
,301,18,16.6,2769.230769,,,,,,
,301,19,16.3,3115.384615,,,,,,
,301,20,16.1,3346.153846,,,,,,
,301,21,15.9,3576.923077,,,,,,
,301,22,15.6,3923.076923,,,,,,
,301,23,15.4,4153.846154,,,,,,
,301,24,15.2,4384.615385,,,,,,
,302,1,14.9,4730.769231,,,,,,
,302,2,14.6,5076.923077,,,,,,
,302,3,14.4,5307.692308,,,,,,
,302,4,14.2,5538.461538,,,,,,
,302,5,14.1,5653.846154,,,,,,
,302,6,14,5769.230769,,,,,,
,302,7,13.9,5884.615385,,,,,,
,302,8,14,5769.230769,,,,,,
,302,9,15.3,4269.230769,,,,,,
,302,10,16.6,2769.230769,,,,,,
,302,11,18.1,1038.461538,,,,,,
,302,12,19,0,,,,,,
,302,13,19.9,0,,,,,,
,302,14,20.7,0,,,,,,
,302,15,21.2,0,,,,,,
,302,16,21.2,0,,,,,,
,302,17,20.6,0,,,,,,
,302,18,19.6,0,,,,,,
,302,19,19,0,,,,,,
,302,20,18.3,807.6923077,,,,,,
,302,21,17.7,1500,,,,,,
,302,22,17,2307.692308,,,,,,
,302,23,16.4,3000,,,,,,
,302,24,15.8,3692.307692,,,,,,
,303,1,15.1,4500,,,,,,
,303,2,14.4,5307.692308,,,,,,
,303,3,13.8,6000,,,,,,
,303,4,13.4,6461.538462,,,,,,
,303,5,13,6923.076923,,,,,,
,303,6,12.8,7153.846154,,,,,,
,303,7,12.5,7500,,,,,,
,303,8,12.5,7500,,,,,,
,303,9,14,5769.230769,,,,,,
,303,10,15.9,3576.923077,,,,,,
,303,11,17.6,1615.384615,,,,,,
,303,12,19.3,0,,,,,,
,303,13,20.6,0,,,,,,
,303,14,21.5,0,,,,,,
,303,15,21.9,0,,,,,,
,303,16,21.5,0,,,,,,
,303,17,20.5,0,,,,,,
,303,18,19.1,0,,,,,,
,303,19,18.5,576.9230769,,,,,,
,303,20,17.8,1384.615385,,,,,,
,303,21,17.2,2076.923077,,,,,,
,303,22,16.5,2884.615385,,,,,,
,303,23,15.9,3576.923077,,,,,,
,303,24,15.2,4384.615385,,,,,,
,304,1,14.7,4961.538462,,,,,,
,304,2,14.2,5538.461538,,,,,,
,304,3,13.6,6230.769231,,,,,,
,304,4,13.4,6461.538462,,,,,,
,304,5,13.1,6807.692308,,,,,,
,304,6,12.9,7038.461538,,,,,,
,304,7,12.7,7269.230769,,,,,,
,304,8,12.7,7269.230769,,,,,,
,304,9,13.4,6461.538462,,,,,,
,304,10,14.2,5538.461538,,,,,,
,304,11,14.9,4730.769231,,,,,,
,304,12,15.2,4384.615385,,,,,,
,304,13,16,3461.538462,,,,,,
,304,14,16.3,3115.384615,,,,,,
,304,15,16.5,2884.615385,,,,,,
,304,16,16.4,3000,,,,,,
,304,17,16,3461.538462,,,,,,
,304,18,15.4,4153.846154,,,,,,
,304,19,14.7,4961.538462,,,,,,
,304,20,14,5769.230769,,,,,,
,304,21,13.4,6461.538462,,,,,,
,304,22,12.7,7269.230769,,,,,,
,304,23,11.9,8192.307692,,,,,,
,304,24,11.3,8884.615385,,,,,,
novembre,305,1,10.6,9692.307692,,,,,,
,305,2,10,10384.61538,,,,,,
,305,3,9.3,11192.30769,,,,,,
,305,4,9,11538.46154,,,,,,
,305,5,8.6,12000,,,,,,
,305,6,8.3,12346.15385,,,,,,
,305,7,8.1,12576.92308,,,,,,
,305,8,8.1,12576.92308,,,,,,
,305,9,8.6,12000,,,,,,
,305,10,9,11538.46154,,,,,,
,305,11,10.1,10269.23077,,,,,,
,305,12,11.3,8884.615385,,,,,,
,305,13,12.3,7730.769231,,,,,,
,305,14,12.9,7038.461538,,,,,,
,305,15,13.8,6000,,,,,,
,305,16,14.5,5192.307692,,,,,,
,305,17,14.3,5423.076923,,,,,,
,305,18,13.3,6576.923077,,,,,,
,305,19,12.9,7038.461538,,,,,,
,305,20,12.5,7500,,,,,,
,305,21,12.1,7961.538462,,,,,,
,305,22,11.8,8307.692308,,,,,,
,305,23,11.4,8769.230769,,,,,,
,305,24,11,9230.769231,,,,,,
,306,1,10.8,9461.538462,,,,,,
,306,2,10.6,9692.307692,,,,,,
,306,3,10.4,9923.076923,,,,,,
,306,4,10.3,10038.46154,,,,,,
,306,5,10.2,10153.84615,,,,,,
,306,6,10.1,10269.23077,,,,,,
,306,7,10,10384.61538,,,,,,
,306,8,10.1,10269.23077,,,,,,
,306,9,10.7,9576.923077,,,,,,
,306,10,11.8,8307.692308,,,,,,
,306,11,12.5,7500,,,,,,
,306,12,13,6923.076923,,,,,,
,306,13,13.8,6000,,,,,,
,306,14,14.2,5538.461538,,,,,,
,306,15,14.2,5538.461538,,,,,,
,306,16,13.7,6115.384615,,,,,,
,306,17,13.2,6692.307692,,,,,,
,306,18,12.7,7269.230769,,,,,,
,306,19,12.6,7384.615385,,,,,,
,306,20,12.4,7615.384615,,,,,,
,306,21,12.3,7730.769231,,,,,,
,306,22,12.1,7961.538462,,,,,,
,306,23,12.1,7961.538462,,,,,,
,306,24,11.6,8538.461538,,,,,,
,307,1,11.1,9115.384615,,,,,,
,307,2,11.6,8538.461538,,,,,,
,307,3,11.6,8538.461538,,,,,,
,307,4,11.6,8538.461538,,,,,,
,307,5,11.6,8538.461538,,,,,,
,307,6,11.5,8653.846154,,,,,,
,307,7,11.4,8769.230769,,,,,,
,307,8,11.4,8769.230769,,,,,,
,307,9,11.7,8423.076923,,,,,,
,307,10,12.1,7961.538462,,,,,,
,307,11,12.5,7500,,,,,,
,307,12,12.6,7384.615385,,,,,,
,307,13,12.6,7384.615385,,,,,,
,307,14,13.1,6807.692308,,,,,,
,307,15,13.2,6692.307692,,,,,,
,307,16,13.1,6807.692308,,,,,,
,307,17,12.9,7038.461538,,,,,,
,307,18,12.6,7384.615385,,,,,,
,307,19,12.7,7269.230769,,,,,,
,307,20,12.8,7153.846154,,,,,,
,307,21,12.8,7153.846154,,,,,,
,307,22,12.9,7038.461538,,,,,,
,307,23,13,6923.076923,,,,,,
,307,24,12.8,7153.846154,,,,,,
,308,1,13,6923.076923,,,,,,
,308,2,13.2,6692.307692,,,,,,
,308,3,13.3,6576.923077,,,,,,
,308,4,13.3,6576.923077,,,,,,
,308,5,13.4,6461.538462,,,,,,
,308,6,13.2,6692.307692,,,,,,
,308,7,12.8,7153.846154,,,,,,
,308,8,12.2,7846.153846,,,,,,
,308,9,13.6,6230.769231,,,,,,
,308,10,14,5769.230769,,,,,,
,308,11,14.3,5423.076923,,,,,,
,308,12,14.5,5192.307692,,,,,,
,308,13,14.7,4961.538462,,,,,,
,308,14,14.9,4730.769231,,,,,,
,308,15,14.9,4730.769231,,,,,,
,308,16,15,4615.384615,,,,,,
,308,17,14.8,4846.153846,,,,,,
,308,18,14.5,5192.307692,,,,,,
,308,19,14.1,5653.846154,,,,,,
,308,20,14.3,5423.076923,,,,,,
,308,21,14.2,5538.461538,,,,,,
,308,22,14.2,5538.461538,,,,,,
,308,23,13.7,6115.384615,,,,,,
,308,24,13.6,6230.769231,,,,,,
,309,1,13,6923.076923,,,,,,
,309,2,12.1,7961.538462,,,,,,
,309,3,11.2,9000,,,,,,
,309,4,10.8,9461.538462,,,,,,
,309,5,10.3,10038.46154,,,,,,
,309,6,10,10384.61538,,,,,,
,309,7,9.7,10730.76923,,,,,,
,309,8,9.7,10730.76923,,,,,,
,309,9,10.6,9692.307692,,,,,,
,309,10,11.8,8307.692308,,,,,,
,309,11,13.3,6576.923077,,,,,,
,309,12,14.7,4961.538462,,,,,,
,309,13,16.3,3115.384615,,,,,,
,309,14,16.7,2653.846154,,,,,,
,309,15,17.2,2076.923077,,,,,,
,309,16,17.7,1500,,,,,,
,309,17,17.1,2192.307692,,,,,,
,309,18,15.9,3576.923077,,,,,,
,309,19,15.1,4500,,,,,,
,309,20,14.4,5307.692308,,,,,,
,309,21,13.7,6115.384615,,,,,,
,309,22,13,6923.076923,,,,,,
,309,23,12.2,7846.153846,,,,,,
,309,24,11.5,8653.846154,,,,,,
,310,1,10.9,9346.153846,,,,,,
,310,2,10.2,10153.84615,,,,,,
,310,3,9.6,10846.15385,,,,,,
,310,4,9.3,11192.30769,,,,,,
,310,5,8.9,11653.84615,,,,,,
,310,6,8.7,11884.61538,,,,,,
,310,7,8.5,12115.38462,,,,,,
,310,8,8.5,12115.38462,,,,,,
,310,9,9.7,10730.76923,,,,,,
,310,10,11.1,9115.384615,,,,,,
,310,11,12.4,7615.384615,,,,,,
,310,12,13.8,6000,,,,,,
,310,13,14.8,4846.153846,,,,,,
,310,14,15.5,4038.461538,,,,,,
,310,15,15.6,3923.076923,,,,,,
,310,16,15.2,4384.615385,,,,,,
,310,17,14.3,5423.076923,,,,,,
,310,18,13.3,6576.923077,,,,,,
,310,19,12.6,7384.615385,,,,,,
,310,20,11.9,8192.307692,,,,,,
,310,21,11.1,9115.384615,,,,,,
,310,22,10.4,9923.076923,,,,,,
,310,23,9.7,10730.76923,,,,,,
,310,24,9,11538.46154,,,,,,
,311,1,8.3,12346.15385,,,,,,
,311,2,7.6,13153.84615,,,,,,
,311,3,6.9,13961.53846,,,,,,
,311,4,6.6,14307.69231,,,,,,
,311,5,6.3,14653.84615,,,,,,
,311,6,6,15000,,,,,,
,311,7,5.8,15230.76923,,,,,,
,311,8,5.8,15230.76923,,,,,,
,311,9,7.1,13730.76923,,,,,,
,311,10,9,11538.46154,,,,,,
,311,11,10.8,9461.538462,,,,,,
,311,12,12.6,7384.615385,,,,,,
,311,13,13.7,6115.384615,,,,,,
,311,14,14.6,5076.923077,,,,,,
,311,15,14.9,4730.769231,,,,,,
,311,16,14.5,5192.307692,,,,,,
,311,17,13.5,6346.153846,,,,,,
,311,18,12.2,7846.153846,,,,,,
,311,19,11.4,8769.230769,,,,,,
,311,20,10.7,9576.923077,,,,,,
,311,21,10,10384.61538,,,,,,
,311,22,9.3,11192.30769,,,,,,
,311,23,8.6,12000,,,,,,
,311,24,7.9,12807.69231,,,,,,
,312,1,7.3,13500,,,,,,
,312,2,6.7,14192.30769,,,,,,
,312,3,6,15000,,,,,,
,312,4,5.7,15346.15385,,,,,,
,312,5,5.4,15692.30769,,,,,,
,312,6,5.2,15923.07692,,,,,,
,312,7,5,16153.84615,,,,,,
,312,8,5,16153.84615,,,,,,
,312,9,6.1,14884.61538,,,,,,
,312,10,7.9,12807.69231,,,,,,
,312,11,9.8,10615.38462,,,,,,
,312,12,11.4,8769.230769,,,,,,
,312,13,12.5,7500,,,,,,
,312,14,13.1,6807.692308,,,,,,
,312,15,13.3,6576.923077,,,,,,
,312,16,12.9,7038.461538,,,,,,
,312,17,11.9,8192.307692,,,,,,
,312,18,10.7,9576.923077,,,,,,
,312,19,10,10384.61538,,,,,,
,312,20,9.3,11192.30769,,,,,,
,312,21,8.5,12115.38462,,,,,,
,312,22,7.8,12923.07692,,,,,,
,312,23,7.1,13730.76923,,,,,,
,312,24,6.3,14653.84615,,,,,,
,313,1,5.7,15346.15385,,,,,,
,313,2,5,16153.84615,,,,,,
,313,3,4.3,16961.53846,,,,,,
,313,4,3.9,17423.07692,,,,,,
,313,5,3.5,17884.61538,,,,,,
,313,6,3.3,18115.38462,,,,,,
,313,7,3,18461.53846,,,,,,
,313,8,3,18461.53846,,,,,,
,313,9,4.6,16615.38462,,,,,,
,313,10,6.9,13961.53846,,,,,,
,313,11,9,11538.46154,,,,,,
,313,12,10.4,9923.076923,,,,,,
,313,13,11.7,8423.076923,,,,,,
,313,14,12.6,7384.615385,,,,,,
,313,15,13.2,6692.307692,,,,,,
,313,16,12.9,7038.461538,,,,,,
,313,17,11.7,8423.076923,,,,,,
,313,18,10.1,10269.23077,,,,,,
,313,19,9.7,10730.76923,,,,,,
,313,20,9.2,11307.69231,,,,,,
,313,21,8.7,11884.61538,,,,,,
,313,22,8.2,12461.53846,,,,,,
,313,23,7.7,13038.46154,,,,,,
,313,24,7.3,13500,,,,,,
,314,1,7,13846.15385,,,,,,
,314,2,6.6,14307.69231,,,,,,
,314,3,6.3,14653.84615,,,,,,
,314,4,6.2,14769.23077,,,,,,
,314,5,6,15000,,,,,,
,314,6,5.9,15115.38462,,,,,,
,314,7,5.8,15230.76923,,,,,,
,314,8,5.8,15230.76923,,,,,,
,314,9,6.2,14769.23077,,,,,,
,314,10,6.8,14076.92308,,,,,,
,314,11,7.3,13500,,,,,,
,314,12,7.8,12923.07692,,,,,,
,314,13,8.3,12346.15385,,,,,,
,314,14,8.6,12000,,,,,,
,314,15,8.7,11884.61538,,,,,,
,314,16,8.5,12115.38462,,,,,,
,314,17,8,12692.30769,,,,,,
,314,18,7.2,13615.38462,,,,,,
,314,19,7.4,13384.61538,,,,,,
,314,20,7.1,13730.76923,,,,,,
,314,21,6.9,13961.53846,,,,,,
,314,22,6.7,14192.30769,,,,,,
,314,23,6.4,14538.46154,,,,,,
,314,24,6.2,14769.23077,,,,,,
,315,1,6,15000,,,,,,
,315,2,5.8,15230.76923,,,,,,
,315,3,5.6,15461.53846,,,,,,
,315,4,5.5,15576.92308,,,,,,
,315,5,5.5,15576.92308,,,,,,
,315,6,5.4,15692.30769,,,,,,
,315,7,5.3,15807.69231,,,,,,
,315,8,5.3,15807.69231,,,,,,
,315,9,6.2,14769.23077,,,,,,
,315,10,7.5,13269.23077,,,,,,
,315,11,7.6,13153.84615,,,,,,
,315,12,8.3,12346.15385,,,,,,
,315,13,8.3,12346.15385,,,,,,
,315,14,9.6,10846.15385,,,,,,
,315,15,10.5,9807.692308,,,,,,
,315,16,10.6,9692.307692,,,,,,
,315,17,10.1,10269.23077,,,,,,
,315,18,9.3,11192.30769,,,,,,
,315,19,9.2,11307.69231,,,,,,
,315,20,9,11538.46154,,,,,,
,315,21,8.8,11769.23077,,,,,,
,315,22,8.7,11884.61538,,,,,,
,315,23,8.5,12115.38462,,,,,,
,315,24,8.3,12346.15385,,,,,,
,316,1,8,12692.30769,,,,,,
,316,2,7.6,13153.84615,,,,,,
,316,3,7.8,12923.07692,,,,,,
,316,4,7.7,13038.46154,,,,,,
,316,5,7.7,13038.46154,,,,,,
,316,6,7.7,13038.46154,,,,,,
,316,7,7.7,13038.46154,,,,,,
,316,8,7.7,13038.46154,,,,,,
,316,9,8,12692.30769,,,,,,
,316,10,8.4,12230.76923,,,,,,
,316,11,8.8,11769.23077,,,,,,
,316,12,9,11538.46154,,,,,,
,316,13,9.2,11307.69231,,,,,,
,316,14,10.8,9461.538462,,,,,,
,316,15,11.8,8307.692308,,,,,,
,316,16,12.3,7730.769231,,,,,,
,316,17,12.1,7961.538462,,,,,,
,316,18,11.5,8653.846154,,,,,,
,316,19,11,9230.769231,,,,,,
,316,20,10.5,9807.692308,,,,,,
,316,21,10,10384.61538,,,,,,
,316,22,9.5,10961.53846,,,,,,
,316,23,9,11538.46154,,,,,,
,316,24,8.6,12000,,,,,,
,317,1,7.9,12807.69231,,,,,,
,317,2,7.2,13615.38462,,,,,,
,317,3,6.5,14423.07692,,,,,,
,317,4,6.1,14884.61538,,,,,,
,317,5,5.7,15346.15385,,,,,,
,317,6,5.5,15576.92308,,,,,,
,317,7,5.2,15923.07692,,,,,,
,317,8,5.2,15923.07692,,,,,,
,317,9,6.1,14884.61538,,,,,,
,317,10,7.3,13500,,,,,,
,317,11,7.8,12923.07692,,,,,,
,317,12,8.3,12346.15385,,,,,,
,317,13,9.2,11307.69231,,,,,,
,317,14,10.4,9923.076923,,,,,,
,317,15,11.4,8769.230769,,,,,,
,317,16,11.8,8307.692308,,,,,,
,317,17,11.3,8884.615385,,,,,,
,317,18,10.3,10038.46154,,,,,,
,317,19,9.8,10615.38462,,,,,,
,317,20,9.3,11192.30769,,,,,,
,317,21,8.8,11769.23077,,,,,,
,317,22,8.3,12346.15385,,,,,,
,317,23,7.8,12923.07692,,,,,,
,317,24,7.3,13500,,,,,,
,318,1,7,13846.15385,,,,,,
,318,2,6.7,14192.30769,,,,,,
,318,3,6.4,14538.46154,,,,,,
,318,4,6.3,14653.84615,,,,,,
,318,5,6.1,14884.61538,,,,,,
,318,6,6,15000,,,,,,
,318,7,5.9,15115.38462,,,,,,
,318,8,6,15000,,,,,,
,318,9,6.7,14192.30769,,,,,,
,318,10,6.7,14192.30769,,,,,,
,318,11,6.9,13961.53846,,,,,,
,318,12,8.3,12346.15385,,,,,,
,318,13,9.7,10730.76923,,,,,,
,318,14,11.6,8538.461538,,,,,,
,318,15,12.5,7500,,,,,,
,318,16,13.1,6807.692308,,,,,,
,318,17,12.7,7269.230769,,,,,,
,318,18,11.7,8423.076923,,,,,,
,318,19,11.4,8769.230769,,,,,,
,318,20,11.1,9115.384615,,,,,,
,318,21,10.8,9461.538462,,,,,,
,318,22,10.5,9807.692308,,,,,,
,318,23,10.2,10153.84615,,,,,,
,318,24,9.9,10500,,,,,,
,319,1,9.5,10961.53846,,,,,,
,319,2,9.1,11423.07692,,,,,,
,319,3,8.8,11769.23077,,,,,,
,319,4,8.6,12000,,,,,,
,319,5,8.4,12230.76923,,,,,,
,319,6,8.3,12346.15385,,,,,,
,319,7,8.2,12461.53846,,,,,,
,319,8,8.2,12461.53846,,,,,,
,319,9,8.5,12115.38462,,,,,,
,319,10,8.9,11653.84615,,,,,,
,319,11,9.3,11192.30769,,,,,,
,319,12,9.7,10730.76923,,,,,,
,319,13,9.7,10730.76923,,,,,,
,319,14,11.7,8423.076923,,,,,,
,319,15,12.9,7038.461538,,,,,,
,319,16,13.3,6576.923077,,,,,,
,319,17,13,6923.076923,,,,,,
,319,18,12.3,7730.769231,,,,,,
,319,19,11.9,8192.307692,,,,,,
,319,20,11.5,8653.846154,,,,,,
,319,21,11,9230.769231,,,,,,
,319,22,10.6,9692.307692,,,,,,
,319,23,10.2,10153.84615,,,,,,
,319,24,9.8,10615.38462,,,,,,
,320,1,9.3,11192.30769,,,,,,
,320,2,9,11538.46154,,,,,,
,320,3,8.6,12000,,,,,,
,320,4,8.4,12230.76923,,,,,,
,320,5,8.2,12461.53846,,,,,,
,320,6,8,12692.30769,,,,,,
,320,7,7.9,12807.69231,,,,,,
,320,8,7.8,12923.07692,,,,,,
,320,9,8.6,12000,,,,,,
,320,10,10.2,10153.84615,,,,,,
,320,11,12,8076.923077,,,,,,
,320,12,13.5,6346.153846,,,,,,
,320,13,14.8,4846.153846,,,,,,
,320,14,15.3,4269.230769,,,,,,
,320,15,14.7,4961.538462,,,,,,
,320,16,13.4,6461.538462,,,,,,
,320,17,12.5,7500,,,,,,
,320,18,11.6,8538.461538,,,,,,
,320,19,11.1,9115.384615,,,,,,
,320,20,10.6,9692.307692,,,,,,
,320,21,10.1,10269.23077,,,,,,
,320,22,9.6,10846.15385,,,,,,
,320,23,9.1,11423.07692,,,,,,
,320,24,8.6,12000,,,,,,
,321,1,7.8,12923.07692,,,,,,
,321,2,7.2,13615.38462,,,,,,
,321,3,6.5,14423.07692,,,,,,
,321,4,6.2,14769.23077,,,,,,
,321,5,5.9,15115.38462,,,,,,
,321,6,5.5,15576.92308,,,,,,
,321,7,5.3,15807.69231,,,,,,
,321,8,5.1,16038.46154,,,,,,
,321,9,5.6,15461.53846,,,,,,
,321,10,6.7,14192.30769,,,,,,
,321,11,7.6,13153.84615,,,,,,
,321,12,8.6,12000,,,,,,
,321,13,9.2,11307.69231,,,,,,
,321,14,8.8,11769.23077,,,,,,
,321,15,8,12692.30769,,,,,,
,321,16,7.4,13384.61538,,,,,,
,321,17,6.9,13961.53846,,,,,,
,321,18,6.4,14538.46154,,,,,,
,321,19,5.8,15230.76923,,,,,,
,321,20,5.3,15807.69231,,,,,,
,321,21,4.7,16500,,,,,,
,321,22,4.1,17192.30769,,,,,,
,321,23,3.6,17769.23077,,,,,,
,321,24,3,18461.53846,,,,,,
,322,1,2.5,19038.46154,,,,,,
,322,2,1.9,19730.76923,,,,,,
,322,3,1.4,20307.69231,,,,,,
,322,4,1.1,20653.84615,,,,,,
,322,5,0.8,21000,,,,,,
,322,6,0.6,21230.76923,,,,,,
,322,7,0.4,21461.53846,,,,,,
,322,8,0.2,21692.30769,,,,,,
,322,9,0.9,20884.61538,,,,,,
,322,10,3.8,17538.46154,,,,,,
,322,11,6.2,14769.23077,,,,,,
,322,12,8.1,12576.92308,,,,,,
,322,13,9.4,11076.92308,,,,,,
,322,14,10.1,10269.23077,,,,,,
,322,15,10.3,10038.46154,,,,,,
,322,16,9.6,10846.15385,,,,,,
,322,17,8.2,12461.53846,,,,,,
,322,18,6.6,14307.69231,,,,,,
,322,19,6,15000,,,,,,
,322,20,5.4,15692.30769,,,,,,
,322,21,4.8,16384.61538,,,,,,
,322,22,4.1,17192.30769,,,,,,
,322,23,3.5,17884.61538,,,,,,
,322,24,2.9,18576.92308,,,,,,
,323,1,2.3,19269.23077,,,,,,
,323,2,1.6,20076.92308,,,,,,
,323,3,0.9,20884.61538,,,,,,
,323,4,0.6,21230.76923,,,,,,
,323,5,0.2,21692.30769,,,,,,
,323,6,-0.2,22153.84615,,,,,,
,323,7,-0.4,22384.61538,,,,,,
,323,8,-0.7,22730.76923,,,,,,
,323,9,-0.6,22615.38462,,,,,,
,323,10,0.1,21807.69231,,,,,,
,323,11,0.9,20884.61538,,,,,,
,323,12,2.6,18923.07692,,,,,,
,323,13,3.4,18000,,,,,,
,323,14,4.1,17192.30769,,,,,,
,323,15,4.1,17192.30769,,,,,,
,323,16,3.9,17423.07692,,,,,,
,323,17,3.1,18346.15385,,,,,,
,323,18,2.2,19384.61538,,,,,,
,323,19,2.1,19500,,,,,,
,323,20,1.9,19730.76923,,,,,,
,323,21,1.8,19846.15385,,,,,,
,323,22,1.7,19961.53846,,,,,,
,323,23,1.6,20076.92308,,,,,,
,323,24,1.4,20307.69231,,,,,,
,324,1,1.5,20192.30769,,,,,,
,324,2,1.7,19961.53846,,,,,,
,324,3,1.9,19730.76923,,,,,,
,324,4,2,19615.38462,,,,,,
,324,5,2.1,19500,,,,,,
,324,6,2.2,19384.61538,,,,,,
,324,7,2.3,19269.23077,,,,,,
,324,8,2.4,19153.84615,,,,,,
,324,9,2.9,18576.92308,,,,,,
,324,10,4.3,16961.53846,,,,,,
,324,11,6.5,14423.07692,,,,,,
,324,12,7.1,13730.76923,,,,,,
,324,13,8.2,12461.53846,,,,,,
,324,14,8.5,12115.38462,,,,,,
,324,15,8.8,11769.23077,,,,,,
,324,16,8.4,12230.76923,,,,,,
,324,17,7.7,13038.46154,,,,,,
,324,18,6.8,14076.92308,,,,,,
,324,19,6.7,14192.30769,,,,,,
,324,20,6.7,14192.30769,,,,,,
,324,21,6.6,14307.69231,,,,,,
,324,22,6.6,14307.69231,,,,,,
,324,23,6.5,14423.07692,,,,,,
,324,24,6.5,14423.07692,,,,,,
,325,1,5.9,15115.38462,,,,,,
,325,2,5.9,15115.38462,,,,,,
,325,3,5.7,15346.15385,,,,,,
,325,4,5.6,15461.53846,,,,,,
,325,5,5.5,15576.92308,,,,,,
,325,6,5.4,15692.30769,,,,,,
,325,7,5.3,15807.69231,,,,,,
,325,8,5.2,15923.07692,,,,,,
,325,9,5.6,15461.53846,,,,,,
,325,10,7.1,13730.76923,,,,,,
,325,11,8.1,12576.92308,,,,,,
,325,12,9,11538.46154,,,,,,
,325,13,9.1,11423.07692,,,,,,
,325,14,8.6,12000,,,,,,
,325,15,8.6,12000,,,,,,
,325,16,8.3,12346.15385,,,,,,
,325,17,7.8,12923.07692,,,,,,
,325,18,7.3,13500,,,,,,
,325,19,6.9,13961.53846,,,,,,
,325,20,6.5,14423.07692,,,,,,
,325,21,6.1,14884.61538,,,,,,
,325,22,5.6,15461.53846,,,,,,
,325,23,5.3,15807.69231,,,,,,
,325,24,4.9,16269.23077,,,,,,
,326,1,4.4,16846.15385,,,,,,
,326,2,3.9,17423.07692,,,,,,
,326,3,3.4,18000,,,,,,
,326,4,3.2,18230.76923,,,,,,
,326,5,2.9,18576.92308,,,,,,
,326,6,2.6,18923.07692,,,,,,
,326,7,2.4,19153.84615,,,,,,
,326,8,2.2,19384.61538,,,,,,
,326,9,2.5,19038.46154,,,,,,
,326,10,3.7,17653.84615,,,,,,
,326,11,4.1,17192.30769,,,,,,
,326,12,5,16153.84615,,,,,,
,326,13,5.7,15346.15385,,,,,,
,326,14,5.9,15115.38462,,,,,,
,326,15,5.3,15807.69231,,,,,,
,326,16,5.5,15576.92308,,,,,,
,326,17,5,16153.84615,,,,,,
,326,18,4.3,16961.53846,,,,,,
,326,19,4,17307.69231,,,,,,
,326,20,4,17307.69231,,,,,,
,326,21,3.8,17538.46154,,,,,,
,326,22,3.6,17769.23077,,,,,,
,326,23,3.4,18000,,,,,,
,326,24,3.2,18230.76923,,,,,,
,327,1,3.2,18230.76923,,,,,,
,327,2,3.2,18230.76923,,,,,,
,327,3,3.2,18230.76923,,,,,,
,327,4,3.1,18346.15385,,,,,,
,327,5,3.4,18000,,,,,,
,327,6,3.5,17884.61538,,,,,,
,327,7,3.5,17884.61538,,,,,,
,327,8,3.6,17769.23077,,,,,,
,327,9,3.7,17653.84615,,,,,,
,327,10,5.5,15576.92308,,,,,,
,327,11,6.5,14423.07692,,,,,,
,327,12,7.4,13384.61538,,,,,,
,327,13,8.4,12230.76923,,,,,,
,327,14,8.9,11653.84615,,,,,,
,327,15,8.6,12000,,,,,,
,327,16,7.7,13038.46154,,,,,,
,327,17,7,13846.15385,,,,,,
,327,18,6.5,14423.07692,,,,,,
,327,19,6.3,14653.84615,,,,,,
,327,20,6.2,14769.23077,,,,,,
,327,21,6.1,14884.61538,,,,,,
,327,22,6,15000,,,,,,
,327,23,5.8,15230.76923,,,,,,
,327,24,5.7,15346.15385,,,,,,
,328,1,5.4,15692.30769,,,,,,
,328,2,5,16153.84615,,,,,,
,328,3,4.7,16500,,,,,,
,328,4,4.5,16730.76923,,,,,,
,328,5,4.3,16961.53846,,,,,,
,328,6,4.1,17192.30769,,,,,,
,328,7,4,17307.69231,,,,,,
,328,8,3.9,17423.07692,,,,,,
,328,9,4.4,16846.15385,,,,,,
,328,10,6.5,14423.07692,,,,,,
,328,11,8.2,12461.53846,,,,,,
,328,12,9.8,10615.38462,,,,,,
,328,13,11.2,9000,,,,,,
,328,14,12.1,7961.538462,,,,,,
,328,15,11.9,8192.307692,,,,,,
,328,16,11.2,9000,,,,,,
,328,17,10.1,10269.23077,,,,,,
,328,18,8.9,11653.84615,,,,,,
,328,19,8.6,12000,,,,,,
,328,20,8.3,12346.15385,,,,,,
,328,21,7.9,12807.69231,,,,,,
,328,22,7.6,13153.84615,,,,,,
,328,23,7.3,13500,,,,,,
,328,24,7,13846.15385,,,,,,
,329,1,6.6,14307.69231,,,,,,
,329,2,6.2,14769.23077,,,,,,
,329,3,5.8,15230.76923,,,,,,
,329,4,5.6,15461.53846,,,,,,
,329,5,5.3,15807.69231,,,,,,
,329,6,5.1,16038.46154,,,,,,
,329,7,5,16153.84615,,,,,,
,329,8,4.8,16384.61538,,,,,,
,329,9,4.8,16384.61538,,,,,,
,329,10,4.9,16269.23077,,,,,,
,329,11,5,16153.84615,,,,,,
,329,12,5.1,16038.46154,,,,,,
,329,13,5.1,16038.46154,,,,,,
,329,14,5.2,15923.07692,,,,,,
,329,15,5.1,16038.46154,,,,,,
,329,16,5,16153.84615,,,,,,
,329,17,4.3,16961.53846,,,,,,
,329,18,4.6,16615.38462,,,,,,
,329,19,4.3,16961.53846,,,,,,
,329,20,4.2,17076.92308,,,,,,
,329,21,3.9,17423.07692,,,,,,
,329,22,3.7,17653.84615,,,,,,
,329,23,3.4,18000,,,,,,
,329,24,3.1,18346.15385,,,,,,
,330,1,3,18461.53846,,,,,,
,330,2,2.7,18807.69231,,,,,,
,330,3,2.6,18923.07692,,,,,,
,330,4,2.5,19038.46154,,,,,,
,330,5,2.4,19153.84615,,,,,,
,330,6,2.3,19269.23077,,,,,,
,330,7,2.2,19384.61538,,,,,,
,330,8,2,19615.38462,,,,,,
,330,9,2,19615.38462,,,,,,
,330,10,2.1,19500,,,,,,
,330,11,2.9,18576.92308,,,,,,
,330,12,3.3,18115.38462,,,,,,
,330,13,3.5,17884.61538,,,,,,
,330,14,3.6,17769.23077,,,,,,
,330,15,3.6,17769.23077,,,,,,
,330,16,3.5,17884.61538,,,,,,
,330,17,3.2,18230.76923,,,,,,
,330,18,3,18461.53846,,,,,,
,330,19,2.7,18807.69231,,,,,,
,330,20,2.5,19038.46154,,,,,,
,330,21,2.2,19384.61538,,,,,,
,330,22,2,19615.38462,,,,,,
,330,23,1.7,19961.53846,,,,,,
,330,24,1.5,20192.30769,,,,,,
,331,1,1,20769.23077,,,,,,
,331,2,0.4,21461.53846,,,,,,
,331,3,-0.1,22038.46154,,,,,,
,331,4,-0.5,22500,,,,,,
,331,5,-0.9,22961.53846,,,,,,
,331,6,-1.2,23307.69231,,,,,,
,331,7,-1.5,23653.84615,,,,,,
,331,8,-1.8,24000,,,,,,
,331,9,-1.7,23884.61538,,,,,,
,331,10,0,21923.07692,,,,,,
,331,11,1.4,20307.69231,,,,,,
,331,12,2.6,18923.07692,,,,,,
,331,13,3.4,18000,,,,,,
,331,14,3.9,17423.07692,,,,,,
,331,15,4,17307.69231,,,,,,
,331,16,3.5,17884.61538,,,,,,
,331,17,2.4,19153.84615,,,,,,
,331,18,1.3,20423.07692,,,,,,
,331,19,0.8,21000,,,,,,
,331,20,0.3,21576.92308,,,,,,
,331,21,-0.2,22153.84615,,,,,,
,331,22,-0.7,22730.76923,,,,,,
,331,23,-1.2,23307.69231,,,,,,
,331,24,-1.7,23884.61538,,,,,,
,332,1,-1.7,23884.61538,,,,,,
,332,2,-1.7,23884.61538,,,,,,
,332,3,-1.6,23769.23077,,,,,,
,332,4,-1.5,23653.84615,,,,,,
,332,5,-1.5,23653.84615,,,,,,
,332,6,-1.4,23538.46154,,,,,,
,332,7,-1.3,23423.07692,,,,,,
,332,8,-1.3,23423.07692,,,,,,
,332,9,-0.9,22961.53846,,,,,,
,332,10,1.7,19961.53846,,,,,,
,332,11,4.1,17192.30769,,,,,,
,332,12,6.4,14538.46154,,,,,,
,332,13,7.9,12807.69231,,,,,,
,332,14,8.7,11884.61538,,,,,,
,332,15,9.1,11423.07692,,,,,,
,332,16,8.6,12000,,,,,,
,332,17,7.3,13500,,,,,,
,332,18,5.8,15230.76923,,,,,,
,332,19,5.7,15346.15385,,,,,,
,332,20,5.5,15576.92308,,,,,,
,332,21,5.3,15807.69231,,,,,,
,332,22,5.1,16038.46154,,,,,,
,332,23,5,16153.84615,,,,,,
,332,24,4.8,16384.61538,,,,,,
,333,1,4.4,16846.15385,,,,,,
,333,2,4,17307.69231,,,,,,
,333,3,3.6,17769.23077,,,,,,
,333,4,3.3,18115.38462,,,,,,
,333,5,3.1,18346.15385,,,,,,
,333,6,2.9,18576.92308,,,,,,
,333,7,2.7,18807.69231,,,,,,
,333,8,2.6,18923.07692,,,,,,
,333,9,2.8,18692.30769,,,,,,
,333,10,4.6,16615.38462,,,,,,
,333,11,6.1,14884.61538,,,,,,
,333,12,7.6,13153.84615,,,,,,
,333,13,8.9,11653.84615,,,,,,
,333,14,9.6,10846.15385,,,,,,
,333,15,10,10384.61538,,,,,,
,333,16,9.8,10615.38462,,,,,,
,333,17,8.5,12115.38462,,,,,,
,333,18,8.1,12576.92308,,,,,,
,333,19,7.7,13038.46154,,,,,,
,333,20,7.3,13500,,,,,,
,333,21,7,13846.15385,,,,,,
,333,22,6.6,14307.69231,,,,,,
,333,23,6.2,14769.23077,,,,,,
,333,24,5.8,15230.76923,,,,,,
,334,1,5.5,15576.92308,,,,,,
,334,2,5.2,15923.07692,,,,,,
,334,3,4.9,16269.23077,,,,,,
,334,4,4.7,16500,,,,,,
,334,5,4.6,16615.38462,,,,,,
,334,6,4.4,16846.15385,,,,,,
,334,7,4.3,16961.53846,,,,,,
,334,8,4.2,17076.92308,,,,,,
,334,9,4.5,16730.76923,,,,,,
,334,10,6.6,14307.69231,,,,,,
,334,11,8.9,11653.84615,,,,,,
,334,12,10.7,9576.923077,,,,,,
,334,13,11.9,8192.307692,,,,,,
,334,14,12.6,7384.615385,,,,,,
,334,15,12.7,7269.230769,,,,,,
,334,16,12,8076.923077,,,,,,
,334,17,10.6,9692.307692,,,,,,
,334,18,10.3,10038.46154,,,,,,
,334,19,10.1,10269.23077,,,,,,
,334,20,9.8,10615.38462,,,,,,
,334,21,9.5,10961.53846,,,,,,
,334,22,9.2,11307.69231,,,,,,
,334,23,8.9,11653.84615,,,,,,
,334,24,8.7,11884.61538,,,,,,
decembre,335,1,8.4,12230.76923,,,,,,
,335,2,8.2,12461.53846,,,,,,
,335,3,8,12692.30769,,,,,,
,335,4,7.9,12807.69231,,,,,,
,335,5,7.8,12923.07692,,,,,,
,335,6,7.7,13038.46154,,,,,,
,335,7,7.6,13153.84615,,,,,,
,335,8,7.6,13153.84615,,,,,,
,335,9,7.8,12923.07692,,,,,,
,335,10,10,10384.61538,,,,,,
,335,11,11,9230.769231,,,,,,
,335,12,11.5,8653.846154,,,,,,
,335,13,12.8,7153.846154,,,,,,
,335,14,13.5,6346.153846,,,,,,
,335,15,13.9,5884.615385,,,,,,
,335,16,13.5,6346.153846,,,,,,
,335,17,12.5,7500,,,,,,
,335,18,12,8076.923077,,,,,,
,335,19,11.4,8769.230769,,,,,,
,335,20,10.8,9461.538462,,,,,,
,335,21,10.2,10153.84615,,,,,,
,335,22,9.6,10846.15385,,,,,,
,335,23,9.1,11423.07692,,,,,,
,335,24,8.5,12115.38462,,,,,,
,336,1,7.8,12923.07692,,,,,,
,336,2,7.1,13730.76923,,,,,,
,336,3,6.5,14423.07692,,,,,,
,336,4,6.2,14769.23077,,,,,,
,336,5,5.9,15115.38462,,,,,,
,336,6,5.6,15461.53846,,,,,,
,336,7,5.5,15576.92308,,,,,,
,336,8,5.3,15807.69231,,,,,,
,336,9,5.6,15461.53846,,,,,,
,336,10,8,12692.30769,,,,,,
,336,11,10.3,10038.46154,,,,,,
,336,12,12.3,7730.769231,,,,,,
,336,13,13.9,5884.615385,,,,,,
,336,14,14.8,4846.153846,,,,,,
,336,15,15.1,4500,,,,,,
,336,16,14.6,5076.923077,,,,,,
,336,17,13.1,6807.692308,,,,,,
,336,18,12.4,7615.384615,,,,,,
,336,19,11.7,8423.076923,,,,,,
,336,20,11.1,9115.384615,,,,,,
,336,21,10.4,9923.076923,,,,,,
,336,22,9.8,10615.38462,,,,,,
,336,23,9.1,11423.07692,,,,,,
,336,24,8.5,12115.38462,,,,,,
,337,1,7.6,13153.84615,,,,,,
,337,2,6.8,14076.92308,,,,,,
,337,3,5.9,15115.38462,,,,,,
,337,4,5.5,15576.92308,,,,,,
,337,5,5.1,16038.46154,,,,,,
,337,6,4.6,16615.38462,,,,,,
,337,7,4.3,16961.53846,,,,,,
,337,8,4,17307.69231,,,,,,
,337,9,4.2,17076.92308,,,,,,
,337,10,6.7,14192.30769,,,,,,
,337,11,9.2,11307.69231,,,,,,
,337,12,11.2,9000,,,,,,
,337,13,12.8,7153.846154,,,,,,
,337,14,13.8,6000,,,,,,
,337,15,14.2,5538.461538,,,,,,
,337,16,13.6,6230.769231,,,,,,
,337,17,11.8,8307.692308,,,,,,
,337,18,11,9230.769231,,,,,,
,337,19,10.2,10153.84615,,,,,,
,337,20,9.5,10961.53846,,,,,,
,337,21,8.7,11884.61538,,,,,,
,337,22,7.9,12807.69231,,,,,,
,337,23,7.1,13730.76923,,,,,,
,337,24,6.3,14653.84615,,,,,,
,338,1,5.6,15461.53846,,,,,,
,338,2,4.8,16384.61538,,,,,,
,338,3,4,17307.69231,,,,,,
,338,4,3.6,17769.23077,,,,,,
,338,5,3.2,18230.76923,,,,,,
,338,6,2.8,18692.30769,,,,,,
,338,7,2.5,19038.46154,,,,,,
,338,8,2.2,19384.61538,,,,,,
,338,9,2.4,19153.84615,,,,,,
,338,10,4.1,17192.30769,,,,,,
,338,11,5.4,15692.30769,,,,,,
,338,12,6.9,13961.53846,,,,,,
,338,13,8,12692.30769,,,,,,
,338,14,9.4,11076.92308,,,,,,
,338,15,10.1,10269.23077,,,,,,
,338,16,9.9,10500,,,,,,
,338,17,8.5,12115.38462,,,,,,
,338,18,7.8,12923.07692,,,,,,
,338,19,7.1,13730.76923,,,,,,
,338,20,6.4,14538.46154,,,,,,
,338,21,5.8,15230.76923,,,,,,
,338,22,5.1,16038.46154,,,,,,
,338,23,4.4,16846.15385,,,,,,
,338,24,3.7,17653.84615,,,,,,
,339,1,3.2,18230.76923,,,,,,
,339,2,2.7,18807.69231,,,,,,
,339,3,2.1,19500,,,,,,
,339,4,1.8,19846.15385,,,,,,
,339,5,1.5,20192.30769,,,,,,
,339,6,1.3,20423.07692,,,,,,
,339,7,1.1,20653.84615,,,,,,
,339,8,0.9,20884.61538,,,,,,
,339,9,0.9,20884.61538,,,,,,
,339,10,2.5,19038.46154,,,,,,
,339,11,4.4,16846.15385,,,,,,
,339,12,6.3,14653.84615,,,,,,
,339,13,6.7,14192.30769,,,,,,
,339,14,7.4,13384.61538,,,,,,
,339,15,7.9,12807.69231,,,,,,
,339,16,7.5,13269.23077,,,,,,
,339,17,6.3,14653.84615,,,,,,
,339,18,5.8,15230.76923,,,,,,
