,Jour ,Heure  ,Extérieur,Cumul puissance,,Déperditions,30000,W,,SI(D5<$H$4;$H$8*($H$4-D5);0)
,339,19,5.3,15807.69231,,,,,,
,339,20,4.8,16384.61538,,,,,,
,339,21,4.3,16961.53846,,,,,,
,339,22,3.8,17538.46154,,,,,,
,339,23,3.3,18115.38462,,,,,,
,339,24,2.8,18692.30769,,,,,,
,340,1,2.4,19153.84615,,,,,,
,340,2,1.9,19730.76923,,,,,,
,340,3,1.5,20192.30769,,,,,,
,340,4,1.3,20423.07692,,,,,,
,340,5,0.8,21000,,,,,,
,340,6,0.8,21000,,,,,,
,340,7,0.6,21230.76923,,,,,,
,340,8,0.5,21346.15385,,,,,,
,340,9,0.5,21346.15385,,,,,,
,340,10,0.7,21115.38462,,,,,,
,340,11,0.8,21000,,,,,,
,340,12,1,20769.23077,,,,,,
,340,13,1.2,20538.46154,,,,,,
,340,14,2.7,18807.69231,,,,,,
,340,15,3.3,18115.38462,,,,,,
,340,16,3.6,17769.23077,,,,,,
,340,17,3,18461.53846,,,,,,
,340,18,2.9,18576.92308,,,,,,
,340,19,2.7,18807.69231,,,,,,
,340,20,2.6,18923.07692,,,,,,
,340,21,2.4,19153.84615,,,,,,
,340,22,2.3,19269.23077,,,,,,
,340,23,2.1,19500,,,,,,
,340,24,2,19615.38462,,,,,,
,341,1,1.9,19730.76923,,,,,,
,341,2,1.9,19730.76923,,,,,,
,341,3,1.5,20192.30769,,,,,,
,341,4,1.9,19730.76923,,,,,,
,341,5,1.9,19730.76923,,,,,,
,341,6,1.9,19730.76923,,,,,,
,341,7,1.8,19846.15385,,,,,,
,341,8,1.9,19730.76923,,,,,,
,341,9,1.9,19730.76923,,,,,,
,341,10,2.9,18576.92308,,,,,,
,341,11,3.7,17653.84615,,,,,,
,341,12,4.5,16730.76923,,,,,,
,341,13,5.2,15923.07692,,,,,,
,341,14,5.5,15576.92308,,,,,,
,341,15,5.6,15461.53846,,,,,,
,341,16,5.4,15692.30769,,,,,,
,341,17,4.8,16384.61538,,,,,,
,341,18,4.7,16500,,,,,,
,341,19,4.5,16730.76923,,,,,,
,341,20,4.3,16961.53846,,,,,,
,341,21,4.1,17192.30769,,,,,,
,341,22,4,17307.69231,,,,,,
,341,23,3.8,17538.46154,,,,,,
,341,24,3.6,17769.23077,,,,,,
,342,1,3.4,18000,,,,,,
,342,2,3.2,18230.76923,,,,,,
,342,3,2.9,18576.92308,,,,,,
,342,4,2.8,18692.30769,,,,,,
,342,5,2.7,18807.69231,,,,,,
,342,6,2.6,18923.07692,,,,,,
,342,7,2.5,19038.46154,,,,,,
,342,8,2.4,19153.84615,,,,,,
,342,9,2.7,18807.69231,,,,,,
,342,10,5.8,15230.76923,,,,,,
,342,11,7.8,12923.07692,,,,,,
,342,12,9.4,11076.92308,,,,,,
,342,13,10.4,9923.076923,,,,,,
,342,14,10.8,9461.538462,,,,,,
,342,15,10.6,9692.307692,,,,,,
,342,16,9.9,10500,,,,,,
,342,17,8.6,12000,,,,,,
,342,18,8.3,12346.15385,,,,,,
,342,19,8,12692.30769,,,,,,
,342,20,7.7,13038.46154,,,,,,
,342,21,7.4,13384.61538,,,,,,
,342,22,7.1,13730.76923,,,,,,
,342,23,6.8,14076.92308,,,,,,
,342,24,6.5,14423.07692,,,,,,
,343,1,6.2,14769.23077,,,,,,
,343,2,5.9,15115.38462,,,,,,
,343,3,5.6,15461.53846,,,,,,
,343,4,5.5,15576.92308,,,,,,
,343,5,5.4,15692.30769,,,,,,
,343,6,5.2,15923.07692,,,,,,
,343,7,5.1,16038.46154,,,,,,
,343,8,5,16153.84615,,,,,,
,343,9,5.1,16038.46154,,,,,,
,343,10,5.6,15461.53846,,,,,,
,343,11,7.2,13615.38462,,,,,,
,343,12,10.7,9576.923077,,,,,,
,343,13,12.2,7846.153846,,,,,,
,343,14,13.2,6692.307692,,,,,,
,343,15,13.4,6461.538462,,,,,,
,343,16,12.3,7730.769231,,,,,,
,343,17,11,9230.769231,,,,,,
,343,18,11,9230.769231,,,,,,
,343,19,10.9,9346.153846,,,,,,
,343,20,10.9,9346.153846,,,,,,
,343,21,10.8,9461.538462,,,,,,
,343,22,10.8,9461.538462,,,,,,
,343,23,10.7,9576.923077,,,,,,
,343,24,10.7,9576.923077,,,,,,
,344,1,10.6,9692.307692,,,,,,
,344,2,10.6,9692.307692,,,,,,
,344,3,10.6,9692.307692,,,,,,
,344,4,10.6,9692.307692,,,,,,
,344,5,10.5,9807.692308,,,,,,
,344,6,10.5,9807.692308,,,,,,
,344,7,10.5,9807.692308,,,,,,
,344,8,10.5,9807.692308,,,,,,
,344,9,10.6,9692.307692,,,,,,
,344,10,11.2,9000,,,,,,
,344,11,11.9,8192.307692,,,,,,
,344,12,12.5,7500,,,,,,
,344,13,12.8,7153.846154,,,,,,
,344,14,13,6923.076923,,,,,,
,344,15,13.1,6807.692308,,,,,,
,344,16,12.8,7153.846154,,,,,,
,344,17,12.5,7500,,,,,,
,344,18,12.1,7961.538462,,,,,,
,344,19,12,8076.923077,,,,,,
,344,20,11.9,8192.307692,,,,,,
,344,21,11.7,8423.076923,,,,,,
,344,22,10.9,9346.153846,,,,,,
,344,23,11.3,8884.615385,,,,,,
,344,24,11.2,9000,,,,,,
,345,1,10.9,9346.153846,,,,,,
,345,2,10.6,9692.307692,,,,,,
,345,3,10.3,10038.46154,,,,,,
,345,4,10.2,10153.84615,,,,,,
,345,5,9.7,10730.76923,,,,,,
,345,6,10,10384.61538,,,,,,
,345,7,10,10384.61538,,,,,,
,345,8,9.9,10500,,,,,,
,345,9,9.9,10500,,,,,,
,345,10,10.4,9923.076923,,,,,,
,345,11,11,9230.769231,,,,,,
,345,12,11.6,8538.461538,,,,,,
,345,13,12,8076.923077,,,,,,
,345,14,12.4,7615.384615,,,,,,
,345,15,12.5,7500,,,,,,
,345,16,12.4,7615.384615,,,,,,
,345,17,12,8076.923077,,,,,,
,345,18,11.6,8538.461538,,,,,,
,345,19,11.2,9000,,,,,,
,345,20,10.8,9461.538462,,,,,,
,345,21,10.4,9923.076923,,,,,,
,345,22,10,10384.61538,,,,,,
,345,23,9.6,10846.15385,,,,,,
,345,24,9.2,11307.69231,,,,,,
,346,1,8.3,12346.15385,,,,,,
,346,2,7.3,13500,,,,,,
,346,3,6.4,14538.46154,,,,,,
,346,4,5.9,15115.38462,,,,,,
,346,5,5.4,15692.30769,,,,,,
,346,6,4.9,16269.23077,,,,,,
,346,7,4.5,16730.76923,,,,,,
,346,8,4.2,17076.92308,,,,,,
,346,9,4.2,17076.92308,,,,,,
,346,10,6.1,14884.61538,,,,,,
,346,11,8.2,12461.53846,,,,,,
,346,12,10.1,10269.23077,,,,,,
,346,13,11.6,8538.461538,,,,,,
,346,14,12.2,7846.153846,,,,,,
,346,15,12.3,7730.769231,,,,,,
,346,16,11.5,8653.846154,,,,,,
,346,17,9.9,10500,,,,,,
,346,18,9.3,11192.30769,,,,,,
,346,19,8.7,11884.61538,,,,,,
,346,20,8.1,12576.92308,,,,,,
,346,21,7.5,13269.23077,,,,,,
,346,22,6.9,13961.53846,,,,,,
,346,23,6.3,14653.84615,,,,,,
,346,24,5.7,15346.15385,,,,,,
,347,1,5.4,15692.30769,,,,,,
,347,2,5,16153.84615,,,,,,
,347,3,4.7,16500,,,,,,
,347,4,4.5,16730.76923,,,,,,
,347,5,4.4,16846.15385,,,,,,
,347,6,4.2,17076.92308,,,,,,
,347,7,4.1,17192.30769,,,,,,
,347,8,4,17307.69231,,,,,,
,347,9,4,17307.69231,,,,,,
,347,10,4.1,17192.30769,,,,,,
,347,11,4.4,16846.15385,,,,,,
,347,12,4.6,16615.38462,,,,,,
,347,13,4.9,16269.23077,,,,,,
,347,14,6.3,14653.84615,,,,,,
,347,15,7.1,13730.76923,,,,,,
,347,16,7.3,13500,,,,,,
,347,17,6.8,14076.92308,,,,,,
,347,18,6.5,14423.07692,,,,,,
,347,19,6.1,14884.61538,,,,,,
,347,20,5.8,15230.76923,,,,,,
,347,21,5.5,15576.92308,,,,,,
,347,22,5.2,15923.07692,,,,,,
,347,23,4.8,16384.61538,,,,,,
,347,24,4.5,16730.76923,,,,,,
,348,1,4.2,17076.92308,,,,,,
,348,2,3.8,17538.46154,,,,,,
,348,3,3.5,17884.61538,,,,,,
,348,4,3.3,18115.38462,,,,,,
,348,5,3.2,18230.76923,,,,,,
,348,6,3,18461.53846,,,,,,
,348,7,2.9,18576.92308,,,,,,
,348,8,2.7,18807.69231,,,,,,
,348,9,2.8,18692.30769,,,,,,
,348,10,3,18461.53846,,,,,,
,348,11,3.2,18230.76923,,,,,,
,348,12,3.5,17884.61538,,,,,,
,348,13,3.7,17653.84615,,,,,,
,348,14,5.5,15576.92308,,,,,,
,348,15,6.5,14423.07692,,,,,,
,348,16,6.8,14076.92308,,,,,,
,348,17,6.1,14884.61538,,,,,,
,348,18,5.9,15115.38462,,,,,,
,348,19,5.7,15346.15385,,,,,,
,348,20,5.5,15576.92308,,,,,,
,348,21,5.3,15807.69231,,,,,,
,348,22,5,16153.84615,,,,,,
,348,23,4.8,16384.61538,,,,,,
,348,24,4.6,16615.38462,,,,,,
,349,1,4.4,16846.15385,,,,,,
,349,2,4.3,16961.53846,,,,,,
,349,3,4.1,17192.30769,,,,,,
,349,4,4.1,17192.30769,,,,,,
,349,5,4,17307.69231,,,,,,
,349,6,3.9,17423.07692,,,,,,
,349,7,3.9,17423.07692,,,,,,
,349,8,3.9,17423.07692,,,,,,
,349,9,4,17307.69231,,,,,,
,349,10,5.4,15692.30769,,,,,,
,349,11,6.8,14076.92308,,,,,,
,349,12,8.3,12346.15385,,,,,,
,349,13,9,11538.46154,,,,,,
,349,14,9.2,11307.69231,,,,,,
,349,15,9.4,11076.92308,,,,,,
,349,16,8.8,11769.23077,,,,,,
,349,17,7.9,12807.69231,,,,,,
,349,18,7.4,13384.61538,,,,,,
,349,19,6.8,14076.92308,,,,,,
,349,20,6.2,14769.23077,,,,,,
,349,21,5.7,15346.15385,,,,,,
,349,22,5.1,16038.46154,,,,,,
,349,23,4.6,16615.38462,,,,,,
,349,24,4,17307.69231,,,,,,
,350,1,3,18461.53846,,,,,,
,350,2,1.9,19730.76923,,,,,,
,350,3,0.7,21115.38462,,,,,,
,350,4,0.1,21807.69231,,,,,,
,350,5,-0.5,22500,,,,,,
,350,6,-1.2,23307.69231,,,,,,
,350,7,-1.6,23769.23077,,,,,,
,350,8,-2.1,24346.15385,,,,,,
,350,9,-2.1,24346.15385,,,,,,
,350,10,-0.8,22846.15385,,,,,,
,350,11,0.4,21461.53846,,,,,,
,350,12,1.7,19961.53846,,,,,,
,350,13,2.6,18923.07692,,,,,,
,350,14,2.6,18923.07692,,,,,,
,350,15,2.4,19153.84615,,,,,,
,350,16,1.4,20307.69231,,,,,,
,350,17,0.4,21461.53846,,,,,,
,350,18,0,21923.07692,,,,,,
,350,19,-0.4,22384.61538,,,,,,
,350,20,-0.8,22846.15385,,,,,,
,350,21,-1.1,23192.30769,,,,,,
,350,22,-1.5,23653.84615,,,,,,
,350,23,-1.9,24115.38462,,,,,,
,350,24,-2.2,24461.53846,,,,,,
,351,1,-2.2,24461.53846,,,,,,
,351,2,-2.1,24346.15385,,,,,,
,351,3,-2,24230.76923,,,,,,
,351,4,-2,24230.76923,,,,,,
,351,5,-2,24230.76923,,,,,,
,351,6,-2,24230.76923,,,,,,
,351,7,-2,24230.76923,,,,,,
,351,8,-1.9,24115.38462,,,,,,
,351,9,-1.9,24115.38462,,,,,,
,351,10,-0.7,22730.76923,,,,,,
,351,11,0.8,21000,,,,,,
,351,12,2.2,19384.61538,,,,,,
,351,13,3.2,18230.76923,,,,,,
,351,14,4,17307.69231,,,,,,
,351,15,4.1,17192.30769,,,,,,
,351,16,3.7,17653.84615,,,,,,
,351,17,2.7,18807.69231,,,,,,
,351,18,3.1,18346.15385,,,,,,
,351,19,3.6,17769.23077,,,,,,
,351,20,4,17307.69231,,,,,,
,351,21,4.5,16730.76923,,,,,,
,351,22,5,16153.84615,,,,,,
,351,23,5.4,15692.30769,,,,,,
,351,24,5.9,15115.38462,,,,,,
,352,1,5.9,15115.38462,,,,,,
,352,2,6,15000,,,,,,
,352,3,6.1,14884.61538,,,,,,
,352,4,6.1,14884.61538,,,,,,
,352,5,6.2,14769.23077,,,,,,
,352,6,6.2,14769.23077,,,,,,
,352,7,6.2,14769.23077,,,,,,
,352,8,6.3,14653.84615,,,,,,
,352,9,6.3,14653.84615,,,,,,
,352,10,6.7,14192.30769,,,,,,
,352,11,7.3,13500,,,,,,
,352,12,7.9,12807.69231,,,,,,
,352,13,8.4,12230.76923,,,,,,
,352,14,8.7,11884.61538,,,,,,
,352,15,8.8,11769.23077,,,,,,
,352,16,8.7,11884.61538,,,,,,
,352,17,8.3,12346.15385,,,,,,
,352,18,8.2,12461.53846,,,,,,
,352,19,8,12692.30769,,,,,,
,352,20,7.7,13038.46154,,,,,,
,352,21,7.8,12923.07692,,,,,,
,352,22,7,13846.15385,,,,,,
,352,23,7.3,13500,,,,,,
,352,24,7.4,13384.61538,,,,,,
,353,1,7.3,13500,,,,,,
,353,2,7.1,13730.76923,,,,,,
,353,3,6.8,14076.92308,,,,,,
,353,4,6.7,14192.30769,,,,,,
,353,5,6.6,14307.69231,,,,,,
,353,6,6.5,14423.07692,,,,,,
,353,7,6.4,14538.46154,,,,,,
,353,8,6.3,14653.84615,,,,,,
,353,9,6.3,14653.84615,,,,,,
,353,10,7.1,13730.76923,,,,,,
,353,11,8.2,12461.53846,,,,,,
,353,12,9.1,11423.07692,,,,,,
,353,13,9.8,10615.38462,,,,,,
,353,14,10.2,10153.84615,,,,,,
,353,15,10.2,10153.84615,,,,,,
,353,16,9.9,10500,,,,,,
,353,17,9.2,11307.69231,,,,,,
,353,18,9,11538.46154,,,,,,
,353,19,8.8,11769.23077,,,,,,
,353,20,8.7,11884.61538,,,,,,
,353,21,8.5,12115.38462,,,,,,
,353,22,8.3,12346.15385,,,,,,
,353,23,7.9,12807.69231,,,,,,
,353,24,7.9,12807.69231,,,,,,
,354,1,7.7,13038.46154,,,,,,
,354,2,7.6,13153.84615,,,,,,
,354,3,7.5,13269.23077,,,,,,
,354,4,7.5,13269.23077,,,,,,
,354,5,7.4,13384.61538,,,,,,
,354,6,7.4,13384.61538,,,,,,
,354,7,7.4,13384.61538,,,,,,
,354,8,7.4,13384.61538,,,,,,
,354,9,7.5,13269.23077,,,,,,
,354,10,7.7,13038.46154,,,,,,
,354,11,8.7,11884.61538,,,,,,
,354,12,9.7,10730.76923,,,,,,
,354,13,11,9230.769231,,,,,,
,354,14,12.1,7961.538462,,,,,,
,354,15,12.5,7500,,,,,,
,354,16,12.4,7615.384615,,,,,,
,354,17,11.6,8538.461538,,,,,,
,354,18,11.1,9115.384615,,,,,,
,354,19,10.6,9692.307692,,,,,,
,354,20,10.1,10269.23077,,,,,,
,354,21,9.6,10846.15385,,,,,,
,354,22,9,11538.46154,,,,,,
,354,23,8.5,12115.38462,,,,,,
,354,24,7.9,12807.69231,,,,,,
,355,1,7.3,13500,,,,,,
,355,2,6.5,14423.07692,,,,,,
,355,3,5.7,15346.15385,,,,,,
,355,4,5.2,15923.07692,,,,,,
,355,5,4.8,16384.61538,,,,,,
,355,6,4.3,16961.53846,,,,,,
,355,7,3.9,17423.07692,,,,,,
,355,8,3.6,17769.23077,,,,,,
,355,9,3.5,17884.61538,,,,,,
,355,10,3.9,17423.07692,,,,,,
,355,11,4.8,16384.61538,,,,,,
,355,12,5.2,15923.07692,,,,,,
,355,13,5.2,15923.07692,,,,,,
,355,14,5.3,15807.69231,,,,,,
,355,15,5.7,15346.15385,,,,,,
,355,16,5.7,15346.15385,,,,,,
,355,17,5.1,16038.46154,,,,,,
,355,18,4.9,16269.23077,,,,,,
,355,19,4.7,16500,,,,,,
,355,20,4.5,16730.76923,,,,,,
,355,21,4.3,16961.53846,,,,,,
,355,22,4.1,17192.30769,,,,,,
,355,23,3.9,17423.07692,,,,,,
,355,24,3.7,17653.84615,,,,,,
,356,1,3.9,17423.07692,,,,,,
,356,2,4.2,17076.92308,,,,,,
,356,3,4.1,17192.30769,,,,,,
,356,4,4.6,16615.38462,,,,,,
,356,5,4.8,16384.61538,,,,,,
,356,6,4.9,16269.23077,,,,,,
,356,7,5.1,16038.46154,,,,,,
,356,8,5.2,15923.07692,,,,,,
,356,9,5.3,15807.69231,,,,,,
,356,10,6.5,14423.07692,,,,,,
,356,11,7.6,13153.84615,,,,,,
,356,12,8.5,12115.38462,,,,,,
,356,13,9.3,11192.30769,,,,,,
,356,14,9.7,10730.76923,,,,,,
,356,15,9.7,10730.76923,,,,,,
,356,16,9.4,11076.92308,,,,,,
,356,17,8.8,11769.23077,,,,,,
,356,18,8.6,12000,,,,,,
,356,19,8.3,12346.15385,,,,,,
,356,20,8,12692.30769,,,,,,
,356,21,7.8,12923.07692,,,,,,
,356,22,7.5,13269.23077,,,,,,
,356,23,7.3,13500,,,,,,
,356,24,7,13846.15385,,,,,,
,357,1,6.2,14769.23077,,,,,,
,357,2,5.2,15923.07692,,,,,,
,357,3,4.4,16846.15385,,,,,,
,357,4,4,17307.69231,,,,,,
,357,5,3.5,17884.61538,,,,,,
,357,6,2.5,19038.46154,,,,,,
,357,7,2.6,18923.07692,,,,,,
,357,8,2.3,19269.23077,,,,,,
,357,9,2.2,19384.61538,,,,,,
,357,10,2.3,19269.23077,,,,,,
,357,11,2.5,19038.46154,,,,,,
,357,12,2.5,19038.46154,,,,,,
,357,13,2.7,18807.69231,,,,,,
,357,14,2.6,18923.07692,,,,,,
,357,15,2.5,19038.46154,,,,,,
,357,16,2.4,19153.84615,,,,,,
,357,17,2.2,19384.61538,,,,,,
,357,18,1.7,19961.53846,,,,,,
,357,19,1.2,20538.46154,,,,,,
,357,20,0.7,21115.38462,,,,,,
,357,21,0.2,21692.30769,,,,,,
,357,22,-0.3,22269.23077,,,,,,
,357,23,-0.8,22846.15385,,,,,,
,357,24,-1.3,23423.07692,,,,,,
,358,1,-1.7,23884.61538,,,,,,
,358,2,-2.1,24346.15385,,,,,,
,358,3,-2.5,24807.69231,,,,,,
,358,4,-2.8,25153.84615,,,,,,
,358,5,-3,25384.61538,,,,,,
,358,6,-3.2,25615.38462,,,,,,
,358,7,-3.4,25846.15385,,,,,,
,358,8,-3.5,25961.53846,,,,,,
,358,9,-3.6,26076.92308,,,,,,
,358,10,-2.3,24576.92308,,,,,,
,358,11,-0.7,22730.76923,,,,,,
,358,12,0.8,21000,,,,,,
,358,13,2,19615.38462,,,,,,
,358,14,2.6,18923.07692,,,,,,
,358,15,2.7,18807.69231,,,,,,
,358,16,2.4,19153.84615,,,,,,
,358,17,1.3,20423.07692,,,,,,
,358,18,1.2,20538.46154,,,,,,
,358,19,1,20769.23077,,,,,,
,358,20,0.9,20884.61538,,,,,,
,358,21,0.7,21115.38462,,,,,,
,358,22,0.6,21230.76923,,,,,,
,358,23,0.5,21346.15385,,,,,,
,358,24,0.3,21576.92308,,,,,,
,359,1,0.3,21576.92308,,,,,,
,359,2,0.4,21461.53846,,,,,,
,359,3,0.5,21346.15385,,,,,,
,359,4,0.4,21461.53846,,,,,,
,359,5,0.7,21115.38462,,,,,,
,359,6,0.8,21000,,,,,,
,359,7,0.9,20884.61538,,,,,,
,359,8,0.9,20884.61538,,,,,,
,359,9,1.1,20653.84615,,,,,,
,359,10,1.4,20307.69231,,,,,,
,359,11,1.8,19846.15385,,,,,,
,359,12,2.1,19500,,,,,,
,359,13,2.4,19153.84615,,,,,,
,359,14,4.5,16730.76923,,,,,,
,359,15,5.6,15461.53846,,,,,,
,359,16,6,15000,,,,,,
,359,17,5.4,15692.30769,,,,,,
,359,18,5,16153.84615,,,,,,
,359,19,4.6,16615.38462,,,,,,
,359,20,4.3,16961.53846,,,,,,
,359,21,3.9,17423.07692,,,,,,
,359,22,3.5,17884.61538,,,,,,
,359,23,3.2,18230.76923,,,,,,
,359,24,2.8,18692.30769,,,,,,
,360,1,2.1,19500,,,,,,
,360,2,1.4,20307.69231,,,,,,
,360,3,0.7,21115.38462,,,,,,
,360,4,0.2,21692.30769,,,,,,
,360,5,-0.2,22153.84615,,,,,,
,360,6,-0.6,22615.38462,,,,,,
,360,7,-0.9,22961.53846,,,,,,
,360,8,-1.3,23423.07692,,,,,,
,360,9,-1.4,23538.46154,,,,,,
,360,10,-1.3,23423.07692,,,,,,
,360,11,-1.5,23653.84615,,,,,,
,360,12,-1.5,23653.84615,,,,,,
,360,13,-1.7,23884.61538,,,,,,
,360,14,-1.9,24115.38462,,,,,,
,360,15,-2,24230.76923,,,,,,
,360,16,-2.3,24576.92308,,,,,,
,360,17,-1.9,24115.38462,,,,,,
,360,18,-2.3,24576.92308,,,,,,
,360,19,-2.8,25153.84615,,,,,,
,360,20,-4.3,26884.61538,,,,,,
,360,21,-3.9,26423.07692,,,,,,
,360,22,-3.7,26192.30769,,,,,,
,360,23,-4,26538.46154,,,,,,
,360,24,-4.7,27346.15385,,,,,,
,361,1,-4.5,27115.38462,,,,,,
,361,2,-4.6,27230.76923,,,,,,
,361,3,-4.7,27346.15385,,,,,,
,361,4,-4.7,27346.15385,,,,,,
,361,5,-4.7,27346.15385,,,,,,
,361,6,-4.8,27461.53846,,,,,,
,361,7,-4.8,27461.53846,,,,,,
,361,8,-4.9,27576.92308,,,,,,
,361,9,-4.8,27461.53846,,,,,,
,361,10,-4.7,27346.15385,,,,,,
,361,11,-2.3,24576.92308,,,,,,
,361,12,-1.9,24115.38462,,,,,,
,361,13,-2.1,24346.15385,,,,,,
,361,14,0,21923.07692,,,,,,
,361,15,0.5,21346.15385,,,,,,
,361,16,0.7,21115.38462,,,,,,
,361,17,0.2,21692.30769,,,,,,
,361,18,-0.7,22730.76923,,,,,,
,361,19,-0.9,22961.53846,,,,,,
,361,20,-1.1,23192.30769,,,,,,
,361,21,-1.4,23538.46154,,,,,,
,361,22,-1.6,23769.23077,,,,,,
,361,23,-1.9,24115.38462,,,,,,
,361,24,-2.1,24346.15385,,,,,,
,362,1,-2.4,24692.30769,,,,,,
,362,2,-2.6,24923.07692,,,,,,
,362,3,-2.8,25153.84615,,,,,,
,362,4,-3,25384.61538,,,,,,
,362,5,-3.1,25500,,,,,,
,362,6,-3.2,25615.38462,,,,,,
,362,7,-3.3,25730.76923,,,,,,
,362,8,-3.3,25730.76923,,,,,,
,362,9,-3.3,25730.76923,,,,,,
,362,10,-1.2,23307.69231,,,,,,
,362,11,0.5,21346.15385,,,,,,
,362,12,2,19615.38462,,,,,,
,362,13,3.7,17653.84615,,,,,,
,362,14,4.4,16846.15385,,,,,,
,362,15,5.1,16038.46154,,,,,,
,362,16,5.2,15923.07692,,,,,,
,362,17,4.1,17192.30769,,,,,,
,362,18,2.8,18692.30769,,,,,,
,362,19,2.6,18923.07692,,,,,,
,362,20,2.3,19269.23077,,,,,,
,362,21,2.1,19500,,,,,,
,362,22,1.8,19846.15385,,,,,,
,362,23,1.6,20076.92308,,,,,,
,362,24,1.3,20423.07692,,,,,,
,363,1,1.1,20653.84615,,,,,,
,363,2,0.8,21000,,,,,,
,363,3,0.5,21346.15385,,,,,,
,363,4,0.3,21576.92308,,,,,,
,363,5,0.2,21692.30769,,,,,,
,363,6,0,21923.07692,,,,,,
,363,7,-0.1,22038.46154,,,,,,
,363,8,-0.2,22153.84615,,,,,,
,363,9,-0.1,22038.46154,,,,,,
,363,10,1.1,20653.84615,,,,,,
,363,11,3.7,17653.84615,,,,,,
,363,12,5.4,15692.30769,,,,,,
,363,13,6.5,14423.07692,,,,,,
,363,14,6.8,14076.92308,,,,,,
,363,15,6.5,14423.07692,,,,,,
,363,16,5.8,15230.76923,,,,,,
,363,17,4.9,16269.23077,,,,,,
,363,18,3.9,17423.07692,,,,,,
,363,19,4,17307.69231,,,,,,
,363,20,4.2,17076.92308,,,,,,
,363,21,4.4,16846.15385,,,,,,
,363,22,4.6,16615.38462,,,,,,
,363,23,4.7,16500,,,,,,
,363,24,4.9,16269.23077,,,,,,
,364,1,5,16153.84615,,,,,,
,364,2,4.9,16269.23077,,,,,,
,364,3,5,16153.84615,,,,,,
,364,4,5.2,15923.07692,,,,,,
,364,5,5.2,15923.07692,,,,,,
,364,6,5.3,15807.69231,,,,,,
,364,7,5.4,15692.30769,,,,,,
,364,8,5.4,15692.30769,,,,,,
,364,9,4.9,16269.23077,,,,,,
,364,10,6.1,14884.61538,,,,,,
,364,11,6.8,14076.92308,,,,,,
,364,12,7.6,13153.84615,,,,,,
,364,13,8.2,12461.53846,,,,,,
,364,14,8.5,12115.38462,,,,,,
,364,15,8.6,12000,,,,,,
,364,16,8.2,12461.53846,,,,,,
,364,17,8.1,12576.92308,,,,,,
,364,18,7.7,13038.46154,,,,,,
,364,19,7.5,13269.23077,,,,,,
,364,20,7.2,13615.38462,,,,,,
,364,21,7,13846.15385,,,,,,
,364,22,6.7,14192.30769,,,,,,
,364,23,6.5,14423.07692,,,,,,
,364,24,6.1,14884.61538,,,,,,